<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="en" xml:lang="en"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.9.38">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">


<title>HVDC Converter Stations – Offshore Wind Infrastructure Model Assumptions</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
code{white-space: pre-wrap;}
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: min(4vw, 1.5em);}
div.column{flex: auto; overflow-x: auto;}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for citations */
div.csl-bib-body { }
div.csl-entry {
  clear: both;
}
.hanging-indent div.csl-entry {
  margin-left:2em;
  text-indent:-2em;
}
div.csl-left-margin {
  min-width:2em;
  float:left;
}
div.csl-right-inline {
  margin-left:2em;
  padding-left:1em;
}
div.csl-indent {
  margin-left: 2em;
}</style>


<script src="../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../site_libs/quarto-search/fuse.min.js"></script>
<script src="../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../">
<script src="../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../site_libs/quarto-html/anchor.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-15634bcf2e68342d4ad2dfa704d543f6.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../site_libs/bootstrap/bootstrap-787e033c7b6f65c9dfccb6078e5d2d34.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "sidebar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "start",
  "type": "textbox",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "No results",
    "search-matching-documents-text": "matching documents",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "Search"
  }
}</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-chtml-full.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

<link rel="stylesheet" href="../styles.css">
</head>

<body class="nav-sidebar docked quarto-light">

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
  <nav class="quarto-secondary-nav">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="Toggle sidebar navigation" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="breadcrumb"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../electrical_infra/overview.html">Electrical Infrastructure</a></li><li class="breadcrumb-item"><a href="../electrical_infra/hvdc_converter_stations.html">HVDC Converter Stations</a></li></ol></nav>
        <a class="flex-grow-1" role="navigation" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="Toggle sidebar navigation" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
      <button type="button" class="btn quarto-search-button" aria-label="Search" onclick="window.quartoOpenSearch();">
        <i class="bi bi-search"></i>
      </button>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation docked overflow-auto">
    <div class="pt-lg-2 mt-2 text-left sidebar-header">
    <div class="sidebar-title mb-0 py-0">
      <a href="../">Offshore Wind Infrastructure Model Assumptions</a> 
    </div>
      </div>
        <div class="mt-2 flex-shrink-0 align-items-center">
        <div class="sidebar-search">
        <div id="quarto-search" class="" title="Search"></div>
        </div>
        </div>
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Home</span></a>
  </div>
</li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a class="sidebar-item-text sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" role="navigation" aria-expanded="true">
 <span class="menu-text">Methodology</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-1" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../methodology/overview.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Methodology</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../methodology/system_boundary_and_lcoe.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">System Boundary and Carrier-Cost Metrics</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../methodology/financial_and_price_basis.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Financial and Price-Basis Assumptions</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../methodology/modelling_workflow.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Modelling Workflow</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../methodology/optimisation_variables.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Inputs, Parameters and Outputs</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../methodology/energy_availability_and_annualisation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Energy and Availability</span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a class="sidebar-item-text sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" role="navigation" aria-expanded="true">
 <span class="menu-text">Architectures</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-2" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../architectures/overview.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Architectures</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../architectures/electricity_export_hvdc.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Electricity Export with HVDC</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../architectures/centralised_hydrogen.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Centralised Hydrogen</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../architectures/decentralised_hydrogen.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Decentralised Hydrogen</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../architectures/component_mapping.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Component Mapping</span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a class="sidebar-item-text sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" role="navigation" aria-expanded="true">
 <span class="menu-text">Wind Resource and Layout</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-3" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../wind_resource_and_layout/overview.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Wind Resource and Layout</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../wind_resource_and_layout/wind_resource_and_weibull.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Wind Resource and Weibull Distribution</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../wind_resource_and_layout/wake_modelling_and_spacing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Wake Modelling and Spacing</span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a class="sidebar-item-text sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" role="navigation" aria-expanded="true">
 <span class="menu-text">Turbine System</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-4" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../turbine_system/overview.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Turbine System</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../turbine_system/wind_turbine.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Wind Turbine Mass and Cost</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../turbine_system/power_electronics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Turbine Power Electronics</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../turbine_system/foundation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Monopile Foundation Mass and Cost</span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a class="sidebar-item-text sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" role="navigation" aria-expanded="true">
 <span class="menu-text">Electrical Infrastructure</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-5" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../electrical_infra/overview.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Electrical Infrastructure</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../electrical_infra/power_conversion_equipment.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Power Conversion Equipment</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../electrical_infra/infield_ac_cables.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Infield AC Cables</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../electrical_infra/hvdc_converter_stations.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text">HVDC Converter Stations</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../electrical_infra/hvdc_export_cables.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">HVDC Export Cables</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../electrical_infra/onshore_grid_connection.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Onshore Grid Connection</span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a class="sidebar-item-text sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" role="navigation" aria-expanded="true">
 <span class="menu-text">Hydrogen Production</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-6" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../hydrogen_production/overview.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Hydrogen Production</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../hydrogen_production/dc_integration.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">DC Integration</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../hydrogen_production/stack.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Stack (PEM)</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../hydrogen_production/balance_of_plant.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Balance of Plant</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../hydrogen_production/elx_power_electronics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Power Electronics</span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a class="sidebar-item-text sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-7" role="navigation" aria-expanded="true">
 <span class="menu-text">Hydrogen Infrastructure</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-7" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-7" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../hydrogen_infra/overview.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Hydrogen Infrastructure</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../hydrogen_infra/infield_infrastructure.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Hydrogen Infield Infrastructure</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../hydrogen_infra/compressor.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Hydrogen Compressor</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../hydrogen_infra/hydrogen_pipelines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Hydrogen Pipelines</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../hydrogen_infra/pipeline_pressure_and_capacity.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Pipeline Pressure and Capacity</span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a class="sidebar-item-text sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-8" role="navigation" aria-expanded="true">
 <span class="menu-text">Platforms</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-8" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-8" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../platforms/overview.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Platforms</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../platforms/topside_mass.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Complete Topside Mass</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../platforms/platform_material_capex.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Platform EPCI CAPEX</span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a class="sidebar-item-text sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-9" role="navigation" aria-expanded="true">
 <span class="menu-text">Offshore Installation</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-9" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-9" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../offshore_installation/overview.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Offshore Installation</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../offshore_installation/turbine_and_foundation_installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Turbine and Foundation Installation</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../offshore_installation/cable_and_pipeline_installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Cable and Pipeline Installation</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../offshore_installation/platform_and_substation_installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Platform and Substation Installation</span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../references.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">References and Evidence Status</span></a>
  </div>
</li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../about.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">About</span></a>
  </div>
</li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" class="toc-active">
    <h2 id="toc-title">On this page</h2>
   
  <ul>
  <li><a href="#role-and-cost-boundary" id="toc-role-and-cost-boundary" class="nav-link active" data-scroll-target="#role-and-cost-boundary">Role and Cost Boundary</a></li>
  <li><a href="#reference-configuration" id="toc-reference-configuration" class="nav-link" data-scroll-target="#reference-configuration">Reference Configuration</a></li>
  <li><a href="#converter-cost-model" id="toc-converter-cost-model" class="nav-link" data-scroll-target="#converter-cost-model">Converter Cost Model</a>
  <ul class="collapse">
  <li><a href="#dea-basis" id="toc-dea-basis" class="nav-link" data-scroll-target="#dea-basis">DEA Basis</a></li>
  </ul></li>
  <li><a href="#complete-station-cost-perspective" id="toc-complete-station-cost-perspective" class="nav-link" data-scroll-target="#complete-station-cost-perspective">Complete Station-Cost Perspective</a></li>
  <li><a href="#conversion-losses" id="toc-conversion-losses" class="nav-link" data-scroll-target="#conversion-losses">Conversion Losses</a></li>
  <li><a href="#availability-and-degraded-operation" id="toc-availability-and-degraded-operation" class="nav-link" data-scroll-target="#availability-and-degraded-operation">Availability and Degraded Operation</a></li>
  <li><a href="#current-assumptions" id="toc-current-assumptions" class="nav-link" data-scroll-target="#current-assumptions">Current Assumptions</a></li>
  <li><a href="#model-limitations" id="toc-model-limitations" class="nav-link" data-scroll-target="#model-limitations">Model Limitations</a></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content">

<header id="title-block-header" class="quarto-title-block default"><nav class="quarto-page-breadcrumbs quarto-title-breadcrumbs d-none d-lg-block" aria-label="breadcrumb"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../electrical_infra/overview.html">Electrical Infrastructure</a></li><li class="breadcrumb-item"><a href="../electrical_infra/hvdc_converter_stations.html">HVDC Converter Stations</a></li></ol></nav>
<div class="quarto-title">
<h1 class="title">HVDC Converter Stations</h1>
</div>



<div class="quarto-title-meta">

    
  
    
  </div>
  


</header>


<section id="role-and-cost-boundary" class="level2">
<h2 class="anchored" data-anchor-id="role-and-cost-boundary">Role and Cost Boundary</h2>
<p>An offshore HVDC converter station changes the wind farm’s collected AC power to DC for export. A second station onshore changes it back to grid-compatible AC. This page owns the converter electrical equipment at both terminals, but not the offshore support structure or its installation.</p>
<table class="caption-top table">
<thead>
<tr class="header">
<th>Physical scope</th>
<th>Treatment</th>
<th>Cost owner</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Offshore and onshore converter valves</td>
<td>Included</td>
<td><strong>This page</strong></td>
</tr>
<tr class="even">
<td>Converter transformers, reactors, cooling and auxiliaries</td>
<td>Included</td>
<td><strong>This page</strong></td>
</tr>
<tr class="odd">
<td>Immediate AC/DC switchgear, control and protection</td>
<td>Included</td>
<td><strong>This page</strong></td>
</tr>
<tr class="even">
<td>Offshore platform and foundation</td>
<td>Reference only</td>
<td><a href="../platforms/platform_material_capex.html">Platform Material CAPEX</a></td>
</tr>
<tr class="odd">
<td>Platform transport and offshore installation</td>
<td>Reference only</td>
<td><a href="../offshore_installation/platform_and_substation_installation.html">Platform and Substation Installation</a></td>
</tr>
<tr class="even">
<td>HVDC cable supply and installation</td>
<td>Excluded</td>
<td><a href="../electrical_infra/hvdc_export_cables.html">HVDC Export Cables</a> and <a href="../offshore_installation/cable_and_pipeline_installation.html">Cable and Pipeline Installation</a></td>
</tr>
<tr class="odd">
<td>Wider onshore grid reinforcement</td>
<td>Excluded</td>
<td><a href="../electrical_infra/onshore_grid_connection.html">Onshore Grid Connection</a></td>
</tr>
</tbody>
</table>
<p><span class="cost-owned">Green = booked on this page</span> <span class="cost-reference">Grey = reference only; not booked on this page</span></p>
</section>
<section id="reference-configuration" class="level2">
<h2 class="anchored" data-anchor-id="reference-configuration">Reference Configuration</h2>
<p>The electrical design reference is TenneT’s 2 GW North Sea standard <span class="citation" data-cites="tennet2024TwoGWProgram tennet2025TwoGWStandard">(<a href="#ref-tennet2024TwoGWProgram" role="doc-biblioref">TenneT 2024</a>, <a href="#ref-tennet2025TwoGWStandard" role="doc-biblioref">2025</a>)</span>:</p>
<table class="caption-top table">
<thead>
<tr class="header">
<th>Parameter</th>
<th style="text-align: right;">Reference value</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Rated active-power transfer</td>
<td style="text-align: right;">2 GW</td>
</tr>
<tr class="even">
<td>Offshore collection voltage</td>
<td style="text-align: right;">66 kV AC</td>
</tr>
<tr class="odd">
<td>Converter technology</td>
<td style="text-align: right;">VSC using modular multilevel converters</td>
</tr>
<tr class="even">
<td>HVDC configuration</td>
<td style="text-align: right;">Bipole with dedicated metallic return</td>
</tr>
<tr class="odd">
<td>Pole voltage</td>
<td style="text-align: right;">+/-525 kV</td>
</tr>
<tr class="even">
<td>Offshore generation blocks</td>
<td style="text-align: right;">4 x 500 MW</td>
</tr>
<tr class="odd">
<td>Offshore HVDC transformers</td>
<td style="text-align: right;">Four</td>
</tr>
<tr class="even">
<td>Onshore grid voltage</td>
<td style="text-align: right;">380 kV AC</td>
</tr>
<tr class="odd">
<td>Normal full-load pole current</td>
<td style="text-align: right;">1.905 kA</td>
</tr>
<tr class="even">
<td>Healthy-pole degraded transfer</td>
<td style="text-align: right;">Approximately 1 GW</td>
</tr>
</tbody>
</table>
<p>For balanced bipolar operation:</p>
<p><span class="math display">\[
P_\mathrm{dc}=2V_\mathrm{pole}I_\mathrm{pole}.
\]</span></p>
<p>At 2 GW and 525 kV per pole, <span class="math inline">\(I_\mathrm{pole}=1.905\)</span> kA. The converter MVA rating must additionally cover reactive-power duty, voltage range, harmonics, overloads and grid-code margins.</p>
</section>
<section id="converter-cost-model" class="level2">
<h2 class="anchored" data-anchor-id="converter-cost-model">Converter Cost Model</h2>
<section id="dea-basis" class="level3">
<h3 class="anchored" data-anchor-id="dea-basis">DEA Basis</h3>
<p>The Danish Energy Agency gives a 2025 central planning value of 320 EUR/kW for an onshore 525 kV DC converter station, with 250–420 EUR/kW as its low and high cases. These values are stated at the 2020 price level <span class="citation" data-cites="danishEnergyAgency2025Transport">(<a href="#ref-danishEnergyAgency2025Transport" role="doc-biblioref">Danish Energy Agency 2025</a>)</span>.</p>
<p>The report’s factor of 1.263 restates 2020 values through forecast 2026 inflation. For the common EUR<sub>2025</sub> basis, the 3.0% forecast 2026 step is removed explicitly:</p>
<p><span class="math display">\[
F_{2020\rightarrow2025}
=
\frac{1.263}{1.030}
=
1.22621.
\]</span></p>
<p>The transformation uses euro-area annual-average HICP through 2025 and the European Commission’s 3.0% euro-area inflation forecast for 2026 <span class="citation" data-cites="eurostat2026HICP europeanCommission2026Forecast">(<a href="#ref-eurostat2026HICP" role="doc-biblioref">Eurostat 2026</a>; <a href="#ref-europeanCommission2026Forecast" role="doc-biblioref">European Commission 2026</a>)</span>.</p>
<p>Because the DEA offshore-station value explicitly includes its platform, it is not used as converter equipment CAPEX here. The model provisionally applies the onshore-station coefficient to both electrical terminals:</p>
<table class="caption-top table">
<colgroup>
<col style="width: 16%">
<col style="width: 22%">
<col style="width: 22%">
<col style="width: 22%">
<col style="width: 16%">
</colgroup>
<thead>
<tr class="header">
<th>Converter electrical equipment</th>
<th style="text-align: right;">Low</th>
<th style="text-align: right;">Central</th>
<th style="text-align: right;">High</th>
<th>Cost owner</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>One converter station</td>
<td style="text-align: right;"><span class="cost-owned">307 EUR<sub>2025</sub>/kW</span></td>
<td style="text-align: right;"><span class="cost-owned">392 EUR<sub>2025</sub>/kW</span></td>
<td style="text-align: right;"><span class="cost-owned">515 EUR<sub>2025</sub>/kW</span></td>
<td><strong>This page</strong></td>
</tr>
<tr class="even">
<td>Offshore + onshore converter pair</td>
<td style="text-align: right;"><span class="cost-owned">613 EUR<sub>2025</sub>/kW</span></td>
<td style="text-align: right;"><span class="cost-owned">785 EUR<sub>2025</sub>/kW</span></td>
<td style="text-align: right;"><span class="cost-owned">1,030 EUR<sub>2025</sub>/kW</span></td>
<td><strong>This page</strong></td>
</tr>
</tbody>
</table>
<p>The adopted central coefficient is 785 EUR<sub>2025</sub>/kW for the two-terminal converter pair. No residual project factor is added. Owner development, financing, wider grid works and decommissioning remain outside this coefficient.</p>
<p>The offshore terminal may require more costly marinised electrical equipment than the onshore terminal. A public offshore-equipment premium separated from platform and installation cost is not currently available, so this is a stated modelling limitation.</p>
</section>
</section>
<section id="complete-station-cost-perspective" class="level2">
<h2 class="anchored" data-anchor-id="complete-station-cost-perspective">Complete Station-Cost Perspective</h2>
<p>The physical offshore station also needs a platform, foundation, transport and installation. Those costs are useful context but are not booked on this page.</p>
<table class="caption-top table">
<thead>
<tr class="header">
<th>Cost-stack element</th>
<th style="text-align: right;">Reference value</th>
<th>Status</th>
<th>Cost owner</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Offshore + onshore converter equipment</td>
<td style="text-align: right;"><span class="cost-owned">785 EUR<sub>2025</sub>/kW</span></td>
<td>Model central value</td>
<td><strong>This page</strong></td>
</tr>
<tr class="even">
<td>Offshore platform and offshore premium proxy</td>
<td style="text-align: right;"><span class="cost-reference">527 EUR<sub>2025</sub>/kW</span></td>
<td>DEA offshore-minus-onshore difference; not an adopted standalone platform cost</td>
<td><a href="../platforms/platform_material_capex.html">Platform Material CAPEX</a></td>
</tr>
<tr class="odd">
<td>Platform offshore installation</td>
<td style="text-align: right;"><span class="cost-reference">TBD</span></td>
<td>Must be separated from fabrication and equipment</td>
<td><a href="../offshore_installation/platform_and_substation_installation.html">Platform and Substation Installation</a></td>
</tr>
<tr class="even">
<td>DEA offshore + onshore station pair, platform included</td>
<td style="text-align: right;"><span class="cost-reference">1,312 EUR<sub>2025</sub>/kW</span></td>
<td>Scope comparator, not added to the rows above</td>
<td><a href="../platforms/platform_material_capex.html">Platform Material CAPEX</a></td>
</tr>
</tbody>
</table>
<div class="callout callout-style-default callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">Note</span>Reference costs are not additional costs
</div>
</div>
<div class="callout-body-container callout-body">
<p>The grey values show the complete physical context. Their derivation, uncertainty and booking rules are maintained on the linked pages. Only the green converter coefficient is booked here.</p>
</div>
</div>
<p>Public TenneT programme announcements correspond to roughly EUR 1,000–1,170/kW when divided by announced system count and rating <span class="citation" data-cites="tennet2gwProgrammeData hitachiPetrofac2023TenneT geVernova2023TenneT siemensEnergy2023TenneT">(<a href="#ref-tennet2gwProgrammeData" role="doc-biblioref">TenneT 2023</a>; <a href="#ref-hitachiPetrofac2023TenneT" role="doc-biblioref">Hitachi Energy and Petrofac 2023</a>; <a href="#ref-geVernova2023TenneT" role="doc-biblioref">GE Vernova 2023</a>; <a href="#ref-siemensEnergy2023TenneT" role="doc-biblioref">Siemens Energy 2023</a>)</span>. These are broad infrastructure-package comparisons, not converter-only prices. Their scopes are more comparable with the DEA offshore-plus-onshore station range, which includes the platform, than with the 785 EUR<sub>2025</sub>/kW converter-only coefficient.</p>
</section>
<section id="conversion-losses" class="level2">
<h2 class="anchored" data-anchor-id="conversion-losses">Conversion Losses</h2>
<p>Converter-station losses include semiconductor conduction and switching, transformer copper and core loss, reactors, cooling and station auxiliaries. Supplier loss curves are not yet available, so the model uses aggregate working efficiencies:</p>
<table class="caption-top table">
<colgroup>
<col style="width: 30%">
<col style="width: 40%">
<col style="width: 30%">
</colgroup>
<thead>
<tr class="header">
<th>Boundary</th>
<th style="text-align: right;">Working efficiency</th>
<th>Interpretation</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Offshore conversion, transformation and auxiliaries</td>
<td style="text-align: right;">98.5%</td>
<td>Applied once offshore</td>
</tr>
<tr class="even">
<td>Onshore conversion, transformation and auxiliaries</td>
<td style="text-align: right;">98.5%</td>
<td>Applied once onshore</td>
</tr>
</tbody>
</table>
<p>Hitachi Energy reports electrical losses below 1% per converter station for DolWin2 <span class="citation" data-cites="hitachiDolWin2">(<a href="#ref-hitachiDolWin2" role="doc-biblioref">Hitachi Energy, n.d.</a>)</span>. This is an OEM statement for a 900 MW, +/-320 kV symmetrical-monopole system commissioned in 2016; it supports the order of magnitude but is not a guarantee for a 2 GW, +/-525 kV station.</p>
<p>Together, the two 98.5% terminal values give a working station-pair efficiency of 97.0%. The values include transformers and auxiliaries; no separate substation or transformer factor is applied to the same equipment.</p>
</section>
<section id="availability-and-degraded-operation" class="level2">
<h2 class="anchored" data-anchor-id="availability-and-degraded-operation">Availability and Degraded Operation</h2>
<p>The legacy model applies 98% availability to each terminal. These are internal energy-equivalent factors, not supplier guarantees. A more physical model distinguishes:</p>
<table class="caption-top table">
<colgroup>
<col style="width: 30%">
<col style="width: 40%">
<col style="width: 30%">
</colgroup>
<thead>
<tr class="header">
<th>State</th>
<th style="text-align: right;">Available export capacity</th>
<th>Example cause</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Both poles and terminals healthy</td>
<td style="text-align: right;">2 GW</td>
<td>Normal operation</td>
</tr>
<tr class="even">
<td>One pole path unavailable</td>
<td style="text-align: right;">Approximately 1 GW</td>
<td>Pole converter, transformer or cable outage</td>
</tr>
<tr class="odd">
<td>Both poles unavailable</td>
<td style="text-align: right;">0 GW</td>
<td>Common control, auxiliary or platform event</td>
</tr>
</tbody>
</table>
<p>Capacity-weighted availability is:</p>
<p><span class="math display">\[
A_E
=
1-
\frac{\sum_i\Delta P_i\Delta t_i}
{P_\mathrm{rated}T}.
\]</span></p>
<p>Once these states are simulated, the corresponding flat availability factors must be removed.</p>
</section>
<section id="current-assumptions" class="level2">
<h2 class="anchored" data-anchor-id="current-assumptions">Current Assumptions</h2>
<table class="caption-top table">
<colgroup>
<col style="width: 21%">
<col style="width: 28%">
<col style="width: 28%">
<col style="width: 21%">
</colgroup>
<thead>
<tr class="header">
<th>Parameter</th>
<th style="text-align: right;">Base case</th>
<th style="text-align: right;">Sensitivity or next step</th>
<th>Evidence status</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Link rating</td>
<td style="text-align: right;">2 GW reference</td>
<td style="text-align: right;">Test discrete link count</td>
<td>Public TenneT standard</td>
</tr>
<tr class="even">
<td>Pole voltage</td>
<td style="text-align: right;">+/-525 kV</td>
<td style="text-align: right;">Fixed for reference design</td>
<td>Public TenneT standard</td>
</tr>
<tr class="odd">
<td>Converter pair CAPEX, platform excluded</td>
<td style="text-align: right;">785 EUR<sub>2025</sub>/kW</td>
<td style="text-align: right;">613–1,030 EUR<sub>2025</sub>/kW</td>
<td>DEA onshore-station range applied twice</td>
</tr>
<tr class="even">
<td>Scaling</td>
<td style="text-align: right;">Linear up to 2 GW</td>
<td style="text-align: right;">Use complete links above 2 GW</td>
<td>Screening assumption</td>
</tr>
<tr class="odd">
<td>Offshore aggregate efficiency</td>
<td style="text-align: right;">98.5%</td>
<td style="text-align: right;">Replace with supplier loss curve</td>
<td>Conservative working value</td>
</tr>
<tr class="even">
<td>Onshore aggregate efficiency</td>
<td style="text-align: right;">98.5%</td>
<td style="text-align: right;">Replace with supplier loss curve</td>
<td>Conservative working value</td>
</tr>
<tr class="odd">
<td>Flat station availability</td>
<td style="text-align: right;">98% per terminal</td>
<td style="text-align: right;">Replace with capacity states</td>
<td>Internal convention</td>
</tr>
<tr class="even">
<td>Converter OPEX</td>
<td style="text-align: right;">TBD</td>
<td style="text-align: right;">Obtain equipment-specific basis</td>
<td>Not supplied by CAPEX source</td>
</tr>
</tbody>
</table>
</section>
<section id="model-limitations" class="level2">
<h2 class="anchored" data-anchor-id="model-limitations">Model Limitations</h2>
<table class="caption-top table">
<colgroup>
<col style="width: 50%">
<col style="width: 50%">
</colgroup>
<thead>
<tr class="header">
<th>Limitation</th>
<th>Implication</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Offshore converter uses the onshore cost coefficient</td>
<td>Offshore marinisation and logistics premium are not represented in converter CAPEX</td>
</tr>
<tr class="even">
<td>Platform and installation costs remain incompletely separated</td>
<td>The complete offshore-station cost is not yet a fully additive bottom-up estimate</td>
</tr>
<tr class="odd">
<td>HICP is a general price index</td>
<td>HVDC equipment escalation may differ from consumer inflation</td>
</tr>
<tr class="even">
<td>Linear EUR/kW scaling</td>
<td>Discrete equipment and platform thresholds are hidden</td>
</tr>
<tr class="odd">
<td>Constant station efficiencies</td>
<td>Part-load, no-load and temperature effects are hidden</td>
</tr>
<tr class="even">
<td>Flat terminal availabilities</td>
<td>Pole redundancy and common-mode failures are simplified</td>
</tr>
</tbody>
</table>
<p>Complete central-platform mass is estimated separately on the <a href="../platforms/topside_mass.html">Complete Topside Mass</a> page. Its aggregate reference already includes hosted equipment; component masses are not added again.</p>



</section>

<div id="quarto-appendix" class="default"><section class="quarto-appendix-contents" role="doc-bibliography" id="quarto-bibliography"><h2 class="anchored quarto-appendix-heading">References</h2><div id="refs" class="references csl-bib-body hanging-indent" role="list">
<div id="ref-danishEnergyAgency2025Transport" class="csl-entry" role="listitem">
Danish Energy Agency. 2025. <em>Technology Data for Energy Transport</em>. Danish Energy Agency. <a href="https://ens.dk/media/7680/download">https://ens.dk/media/7680/download</a>.
</div>
<div id="ref-europeanCommission2026Forecast" class="csl-entry" role="listitem">
European Commission. 2026. <span>“Spring 2026 Economic Forecast: Slowdown in Growth as Energy Shock Drives up Inflation.”</span> May 21. <a href="https://economy-finance.ec.europa.eu/economic-forecast-and-surveys/economic-forecasts/spring-2026-economic-forecast-slowdown-growth-energy-shock-drives-inflation_en">https://economy-finance.ec.europa.eu/economic-forecast-and-surveys/economic-forecasts/spring-2026-economic-forecast-slowdown-growth-energy-shock-drives-inflation_en</a>.
</div>
<div id="ref-eurostat2026HICP" class="csl-entry" role="listitem">
Eurostat. 2026. <span>“<span>HICP</span> – All Items – Annual Average Indices.”</span> No. tec00027. <a href="https://ec.europa.eu/eurostat/databrowser/view/tec00027/default/table">https://ec.europa.eu/eurostat/databrowser/view/tec00027/default/table</a>.
</div>
<div id="ref-geVernova2023TenneT" class="csl-entry" role="listitem">
GE Vernova. 2023. <span>“Two GE Vernova-Led Consortiums in Agreement with TenneT for Contracts Totalling Approximately 10 Billion Euros.”</span> March 30. <a href="https://www.gevernova.com/grid-solutions/news-press/two-ge-vernova-led-consortiums-agreement-tennet-award-contracts-totaling-approx-10-bln">https://www.gevernova.com/grid-solutions/news-press/two-ge-vernova-led-consortiums-agreement-tennet-award-contracts-totaling-approx-10-bln</a>.
</div>
<div id="ref-hitachiDolWin2" class="csl-entry" role="listitem">
Hitachi Energy. n.d. <span>“DolWin2.”</span> Accessed July 14, 2026. <a href="https://www.hitachienergy.com/uk-ie/en/news-and-events/customer-stories/dolwin2">https://www.hitachienergy.com/uk-ie/en/news-and-events/customer-stories/dolwin2</a>.
</div>
<div id="ref-hitachiPetrofac2023TenneT" class="csl-entry" role="listitem">
Hitachi Energy, and Petrofac. 2023. <span>“Hitachi Energy and Petrofac Secure Landmark Offshore Wind Agreement Worth Approximately 13 Billion Euros.”</span> March 30. <a href="https://www.hitachienergy.com/us/en/news-and-events/press-releases/2023/03/hitachi-energy-and-petrofac-secure-landmark-offshore-wind-agreement-worth-approximately-13-billion-euros">https://www.hitachienergy.com/us/en/news-and-events/press-releases/2023/03/hitachi-energy-and-petrofac-secure-landmark-offshore-wind-agreement-worth-approximately-13-billion-euros</a>.
</div>
<div id="ref-siemensEnergy2023TenneT" class="csl-entry" role="listitem">
Siemens Energy. 2023. <span>“Siemens Energy to Supply Technology for Three Offshore Grid Connections in the North Sea in Billion-Euro Contract.”</span> April 20. <a href="https://www.siemens-energy.com/global/en/home/press-releases/siemens-energy-supply-technology-three-offshore-grid-connections-north-sea-billion.html">https://www.siemens-energy.com/global/en/home/press-releases/siemens-energy-supply-technology-three-offshore-grid-connections-north-sea-billion.html</a>.
</div>
<div id="ref-tennet2gwProgrammeData" class="csl-entry" role="listitem">
TenneT. 2023. <em>Around <span>EUR</span> 30 Billion: Europe’s Largest-Ever Contracting Package for Security of Supply, the Energy Transition and Climate Protection Launched</em>. Press release. <a href="https://tennet-drupal.s3.eu-central-1.amazonaws.com/default/2023-04/20230420_Press%20release_TenneT_Offshore_english_final_1.pdf">https://tennet-drupal.s3.eu-central-1.amazonaws.com/default/2023-04/20230420_Press%20release_TenneT_Offshore_english_final_1.pdf</a>.
</div>
<div id="ref-tennet2024TwoGWProgram" class="csl-entry" role="listitem">
TenneT. 2024. <em>TenneT 2GW Program</em>. Technical presentation. TenneT. <a href="https://www.hvdccentre.com/wp-content/uploads/2024/07/3.2_TenneT-2GW-Program-Kabul.pdf">https://www.hvdccentre.com/wp-content/uploads/2024/07/3.2_TenneT-2GW-Program-Kabul.pdf</a>.
</div>
<div id="ref-tennet2025TwoGWStandard" class="csl-entry" role="listitem">
TenneT. 2025. <span>“Aansluiten van een windpark met onze 2 gigawatt-standaard.”</span> April. <a href="https://magazines.tennet.eu/contact-magazine-noord-nederland-april-2025/aansluiten-van-een-windpark-met-onze-2-gigawatt-standaard">https://magazines.tennet.eu/contact-magazine-noord-nederland-april-2025/aansluiten-van-een-windpark-met-onze-2-gigawatt-standaard</a>.
</div>
</div></section></div></main> <!-- /main -->
<!-- Generated by tools/build-readiness-sidebar.js. -->
<script>
(() => {
  if (document.querySelector("script[data-readiness-sidebar]")) return;
  const stylesHref = [...document.querySelectorAll('link[rel="stylesheet"][href]')]
    .map((link) => link.getAttribute("href"))
    .find((href) => /(^|\/|\.\.\/)styles\.css(?:[?#].*)?$/.test(href));
  const rootPath = stylesHref ? stylesHref.replace(/styles\.css(?:[?#].*)?$/, "") : "";
  const script = document.createElement("script");
  script.src = rootPath + "readiness-sidebar.js";
  script.defer = true;
  script.dataset.readinessSidebar = "true";
  document.body.appendChild(script);
})();
</script>
<!-- Generated by tools/build-evidence-status.js. -->
<script>
(() => {
  if (document.querySelector("script[data-evidence-status]")) return;
  const stylesHref = [...document.querySelectorAll('link[rel="stylesheet"][href]')]
    .map((link) => link.getAttribute("href"))
    .find((href) => /(^|\/|\.\.\/)styles\.css(?:[?#].*)?$/.test(href));
  const rootPath = stylesHref ? stylesHref.replace(/styles\.css(?:[?#].*)?$/, "") : "";
  const script = document.createElement("script");
  script.src = rootPath + "evidence-status.js";
  script.defer = true;
  script.dataset.evidenceStatus = "true";
  document.body.appendChild(script);
})();
</script>
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "Copied!");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "Copied!");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp("https:\/\/vverbist\.github\.io\/offshore-wind-infrastructure-encyclopedia\/");
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
     var links = window.document.querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
        }
      }
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          let top = null;
          let height = null;
          let parent = null;
          if (lineIds.length > 0) {
              //compute the position of the single el (top and bottom and make a div)
              const el = window.document.getElementById(lineIds[0]);
              top = el.offsetTop;
              height = el.offsetHeight;
              parent = el.parentElement.parentElement;
            if (lineIds.length > 1) {
              const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
              const bottom = lastEl.offsetTop + lastEl.offsetHeight;
              height = bottom - top;
            }
            if (top !== null && height !== null && parent !== null) {
              // cook up a div (if necessary) and position it 
              let div = window.document.getElementById("code-annotation-line-highlight");
              if (div === null) {
                div = window.document.createElement("div");
                div.setAttribute("id", "code-annotation-line-highlight");
                div.style.position = 'absolute';
                parent.appendChild(div);
              }
              div.style.top = top - 2 + "px";
              div.style.height = height + 4 + "px";
              div.style.left = 0;
              let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
              if (gutterDiv === null) {
                gutterDiv = window.document.createElement("div");
                gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
                gutterDiv.style.position = 'absolute';
                const codeCell = window.document.getElementById(targetCell);
                const gutter = codeCell.querySelector('.code-annotation-gutter');
                gutter.appendChild(gutterDiv);
              }
              gutterDiv.style.top = top - 2 + "px";
              gutterDiv.style.height = height + 4 + "px";
            }
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
</div> <!-- /content -->




</body></html>