<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="en" xml:lang="en"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.9.38">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">


<title>Infield AC Cables – Offshore Wind Infrastructure Model Assumptions</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
code{white-space: pre-wrap;}
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: min(4vw, 1.5em);}
div.column{flex: auto; overflow-x: auto;}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for citations */
div.csl-bib-body { }
div.csl-entry {
  clear: both;
}
.hanging-indent div.csl-entry {
  margin-left:2em;
  text-indent:-2em;
}
div.csl-left-margin {
  min-width:2em;
  float:left;
}
div.csl-right-inline {
  margin-left:2em;
  padding-left:1em;
}
div.csl-indent {
  margin-left: 2em;
}</style>


<script src="../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../site_libs/quarto-search/fuse.min.js"></script>
<script src="../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../">
<script src="../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../site_libs/quarto-html/anchor.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-15634bcf2e68342d4ad2dfa704d543f6.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../site_libs/bootstrap/bootstrap-787e033c7b6f65c9dfccb6078e5d2d34.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "sidebar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "start",
  "type": "textbox",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "No results",
    "search-matching-documents-text": "matching documents",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "Search"
  }
}</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-chtml-full.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

<link rel="stylesheet" href="../styles.css">
</head>

<body class="nav-sidebar docked quarto-light">

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
  <nav class="quarto-secondary-nav">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="Toggle sidebar navigation" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="breadcrumb"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../electrical_infra/overview.html">Electrical Infrastructure</a></li><li class="breadcrumb-item"><a href="../electrical_infra/infield_ac_cables.html">Infield AC Cables</a></li></ol></nav>
        <a class="flex-grow-1" role="navigation" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="Toggle sidebar navigation" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
      <button type="button" class="btn quarto-search-button" aria-label="Search" onclick="window.quartoOpenSearch();">
        <i class="bi bi-search"></i>
      </button>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation docked overflow-auto">
    <div class="pt-lg-2 mt-2 text-left sidebar-header">
    <div class="sidebar-title mb-0 py-0">
      <a href="../">Offshore Wind Infrastructure Model Assumptions</a> 
    </div>
      </div>
        <div class="mt-2 flex-shrink-0 align-items-center">
        <div class="sidebar-search">
        <div id="quarto-search" class="" title="Search"></div>
        </div>
        </div>
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Home</span></a>
  </div>
</li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a class="sidebar-item-text sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" role="navigation" aria-expanded="true">
 <span class="menu-text">Methodology</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-1" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../methodology/overview.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Methodology</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../methodology/system_boundary_and_lcoe.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">System Boundary and Carrier-Cost Metrics</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../methodology/financial_and_price_basis.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Financial and Price-Basis Assumptions</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../methodology/modelling_workflow.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Modelling Workflow</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../methodology/optimisation_variables.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Inputs, Parameters and Outputs</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../methodology/energy_availability_and_annualisation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Energy and Availability</span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a class="sidebar-item-text sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" role="navigation" aria-expanded="true">
 <span class="menu-text">Architectures</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-2" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../architectures/overview.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Architectures</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../architectures/electricity_export_hvdc.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Electricity Export with HVDC</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../architectures/centralised_hydrogen.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Centralised Hydrogen</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../architectures/decentralised_hydrogen.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Decentralised Hydrogen</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../architectures/component_mapping.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Component Mapping</span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a class="sidebar-item-text sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" role="navigation" aria-expanded="true">
 <span class="menu-text">Wind Resource and Layout</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-3" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../wind_resource_and_layout/overview.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Wind Resource and Layout</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../wind_resource_and_layout/wind_resource_and_weibull.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Wind Resource and Weibull Distribution</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../wind_resource_and_layout/wake_modelling_and_spacing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Wake Modelling and Spacing</span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a class="sidebar-item-text sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" role="navigation" aria-expanded="true">
 <span class="menu-text">Turbine System</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-4" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../turbine_system/overview.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Turbine System</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../turbine_system/wind_turbine.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Wind Turbine Mass and Cost</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../turbine_system/power_electronics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Turbine Power Electronics</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../turbine_system/foundation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Monopile Foundation Mass and Cost</span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a class="sidebar-item-text sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" role="navigation" aria-expanded="true">
 <span class="menu-text">Electrical Infrastructure</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-5" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../electrical_infra/overview.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Electrical Infrastructure</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../electrical_infra/power_conversion_equipment.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Power Conversion Equipment</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../electrical_infra/infield_ac_cables.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text">Infield AC Cables</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../electrical_infra/hvdc_converter_stations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">HVDC Converter Stations</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../electrical_infra/hvdc_export_cables.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">HVDC Export Cables</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../electrical_infra/onshore_grid_connection.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Onshore Grid Connection</span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a class="sidebar-item-text sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" role="navigation" aria-expanded="true">
 <span class="menu-text">Hydrogen Production</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-6" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../hydrogen_production/overview.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Hydrogen Production</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../hydrogen_production/dc_integration.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">DC Integration</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../hydrogen_production/stack.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Stack (PEM)</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../hydrogen_production/balance_of_plant.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Balance of Plant</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../hydrogen_production/elx_power_electronics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Power Electronics</span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a class="sidebar-item-text sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-7" role="navigation" aria-expanded="true">
 <span class="menu-text">Hydrogen Infrastructure</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-7" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-7" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../hydrogen_infra/overview.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Hydrogen Infrastructure</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../hydrogen_infra/infield_infrastructure.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Hydrogen Infield Infrastructure</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../hydrogen_infra/compressor.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Hydrogen Compressor</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../hydrogen_infra/hydrogen_pipelines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Hydrogen Pipelines</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../hydrogen_infra/pipeline_pressure_and_capacity.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Pipeline Pressure and Capacity</span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a class="sidebar-item-text sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-8" role="navigation" aria-expanded="true">
 <span class="menu-text">Platforms</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-8" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-8" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../platforms/overview.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Platforms</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../platforms/topside_mass.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Complete Topside Mass</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../platforms/platform_material_capex.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Platform EPCI CAPEX</span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a class="sidebar-item-text sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-9" role="navigation" aria-expanded="true">
 <span class="menu-text">Offshore Installation</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-9" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-9" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../offshore_installation/overview.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Offshore Installation</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../offshore_installation/turbine_and_foundation_installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Turbine and Foundation Installation</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../offshore_installation/cable_and_pipeline_installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Cable and Pipeline Installation</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../offshore_installation/platform_and_substation_installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Platform and Substation Installation</span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../references.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">References and Evidence Status</span></a>
  </div>
</li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../about.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">About</span></a>
  </div>
</li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" class="toc-active">
    <h2 id="toc-title">On this page</h2>
   
  <ul>
  <li><a href="#role-and-scope" id="toc-role-and-scope" class="nav-link active" data-scroll-target="#role-and-scope">Role and Scope</a></li>
  <li><a href="#why-66-kv-is-the-reference-voltage" id="toc-why-66-kv-is-the-reference-voltage" class="nav-link" data-scroll-target="#why-66-kv-is-the-reference-voltage">Why 66 kV Is the Reference Voltage</a></li>
  <li><a href="#cable-construction" id="toc-cable-construction" class="nav-link" data-scroll-target="#cable-construction">Cable Construction</a></li>
  <li><a href="#public-reference-cable-data" id="toc-public-reference-cable-data" class="nav-link" data-scroll-target="#public-reference-cable-data">Public Reference Cable Data</a></li>
  <li><a href="#string-capacity-model" id="toc-string-capacity-model" class="nav-link" data-scroll-target="#string-capacity-model">String Capacity Model</a></li>
  <li><a href="#cable-length-model" id="toc-cable-length-model" class="nav-link" data-scroll-target="#cable-length-model">Cable-Length Model</a>
  <ul class="collapse">
  <li><a href="#validation-against-public-projects" id="toc-validation-against-public-projects" class="nav-link" data-scroll-target="#validation-against-public-projects">Validation against public projects</a></li>
  </ul></li>
  <li><a href="#cost-model" id="toc-cost-model" class="nav-link" data-scroll-target="#cost-model">Cost Model</a></li>
  <li><a href="#opex-allowance" id="toc-opex-allowance" class="nav-link" data-scroll-target="#opex-allowance">OPEX Allowance</a></li>
  <li><a href="#reliability-and-availability" id="toc-reliability-and-availability" class="nav-link" data-scroll-target="#reliability-and-availability">Reliability and Availability</a></li>
  <li><a href="#current-assumptions-and-sensitivities" id="toc-current-assumptions-and-sensitivities" class="nav-link" data-scroll-target="#current-assumptions-and-sensitivities">Current Assumptions and Sensitivities</a></li>
  <li><a href="#architecture-applicability" id="toc-architecture-applicability" class="nav-link" data-scroll-target="#architecture-applicability">Architecture Applicability</a></li>
  <li><a href="#collection-loss-calculation" id="toc-collection-loss-calculation" class="nav-link" data-scroll-target="#collection-loss-calculation">Collection Loss Calculation</a></li>
  <li><a href="#model-limitations" id="toc-model-limitations" class="nav-link" data-scroll-target="#model-limitations">Model Limitations</a></li>
  <li><a href="#executed-routing-diagnostic" id="toc-executed-routing-diagnostic" class="nav-link" data-scroll-target="#executed-routing-diagnostic">Executed routing diagnostic</a></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content">

<header id="title-block-header" class="quarto-title-block default"><nav class="quarto-page-breadcrumbs quarto-title-breadcrumbs d-none d-lg-block" aria-label="breadcrumb"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../electrical_infra/overview.html">Electrical Infrastructure</a></li><li class="breadcrumb-item"><a href="../electrical_infra/infield_ac_cables.html">Infield AC Cables</a></li></ol></nav>
<div class="quarto-title">
<h1 class="title">Infield AC Cables</h1>
</div>



<div class="quarto-title-meta">

    
  
    
  </div>
  


</header>


<section id="role-and-scope" class="level2">
<h2 class="anchored" data-anchor-id="role-and-scope">Role and Scope</h2>
<p>Infield, inter-array or array cables form the medium-voltage collection network inside the wind farm. Each radial string carries the output of several turbines to an offshore AC bus. The cables are used by both the electricity-export and centralised-hydrogen architectures; decentralised hydrogen replaces the main array network with hydrogen pipelines.</p>
<table class="caption-top table">
<colgroup>
<col style="width: 50%">
<col style="width: 50%">
</colgroup>
<thead>
<tr class="header">
<th>Included on this page</th>
<th>Accounted elsewhere</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Static three-core 66 kV submarine cable</td>
<td>Turbine step-up transformer and switchgear</td>
</tr>
<tr class="even">
<td>Cable conductor sizing and string capacity</td>
<td>66 kV offshore switchgear bays</td>
</tr>
<tr class="odd">
<td>Joints, terminations and cable accessories in the cable supply scope</td>
<td>Offshore platform and J-tubes</td>
</tr>
<tr class="even">
<td>Horizontal and vertical cable length</td>
<td>Cable-lay vessel and installation campaign</td>
</tr>
<tr class="odd">
<td>String-level outage effect</td>
<td>Export cable and onshore connection</td>
</tr>
</tbody>
</table>
<p>This page covers cable supply only. Cable-lay vessels, route preparation, burial, pull-ins and other installation activities are costed separately on <a href="../offshore_installation/cable_and_pipeline_installation.html">Cable and Pipeline Installation</a>.</p>
<div class="callout callout-style-default callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">Note</span>Physical picture: a radial electrical tree
</div>
</div>
<div class="callout-body-container callout-body">
<p>An array string is comparable to a daisy chain. The first cable segment carries one turbine’s output; each following segment carries that turbine plus every turbine farther from the substation. The final segment into the offshore bus therefore carries the greatest current and usually needs the largest conductor.</p>
<p>The reference design is <strong>radial</strong>: there is one normal path from each turbine to the substation. This is simple and economical, but a fault near the root of a string can disconnect all turbines downstream of it. A ring or meshed network could provide another path, at the cost of more cable and switchgear.</p>
</div>
</div>
</section>
<section id="why-66-kv-is-the-reference-voltage" class="level2">
<h2 class="anchored" data-anchor-id="why-66-kv-is-the-reference-voltage">Why 66 kV Is the Reference Voltage</h2>
<p>Moving from 33 kV to 66 kV approximately doubles the transferable power at the same current. That allows more turbine capacity per string, fewer strings and fewer offshore-platform entries. Carbon Trust estimated that the transition could reduce offshore-wind LCOE by about 1.5%, and DNV GL’s TenneT study found a material reduction in cable length for the Dutch Borssele concept <span class="citation" data-cites="carbonTrust2014SixtySixKV dnvgl2015SixtySixKV">(<a href="#ref-carbonTrust2014SixtySixKV" role="doc-biblioref">Carbon Trust 2014</a>; <a href="#ref-dnvgl2015SixtySixKV" role="doc-biblioref">DNV GL 2015</a>)</span>.</p>
<p>The technology is now demonstrated at commercial scale. Borssele 1 and 2 used three-phase 66 kV copper array cables in two cross-sections over roughly 170–190 km <span class="citation" data-cites="nexans2018Borssele66KV">(<a href="#ref-nexans2018Borssele66KV" role="doc-biblioref">Nexans 2018</a>)</span>. Fixed 66 kV-class submarine cables fall within the scope of IEC 63026, while project design must also address offshore-specific interfaces, installation and mechanical loading <span class="citation" data-cites="iec63026 dnvST0359">(<a href="#ref-iec63026" role="doc-biblioref">International Electrotechnical Commission 2019</a>; <a href="#ref-dnvST0359" role="doc-biblioref">DNV, n.d.</a>)</span>.</p>
<p>66 kV should nevertheless be treated as the <strong>current reference</strong>, not a permanent optimum. Carbon Trust’s later high-voltage-array work considers 132 kV as turbine and plant ratings grow; it reported modelled savings of GBP 32–50 million for a 1,200 MW future plant relative to an equivalent 66 kV system <span class="citation" data-cites="carbonTrust2022HighVoltageArrays">(<a href="#ref-carbonTrust2022HighVoltageArrays" role="doc-biblioref">Carbon Trust 2022</a>)</span>.</p>
</section>
<section id="cable-construction" class="level2">
<h2 class="anchored" data-anchor-id="cable-construction">Cable Construction</h2>
<p>A typical fixed-bottom array cable contains:</p>
<ul>
<li>three copper or aluminium phase conductors;</li>
<li>conductor screens and cross-linked polyethylene (XLPE) insulation;</li>
<li>metallic screens and water-blocking layers;</li>
<li>fibre-optic elements for communication and monitoring;</li>
<li>fillers, bedding and one or more armour layers; and</li>
<li>an outer serving that protects the cable during handling and installation.</li>
</ul>
<p>Cable cross-section normally increases toward the offshore substation because each successive segment carries the power of more downstream turbines. A screening model can use one usable string rating, but an optimised design uses at least two or three conductor sizes.</p>
</section>
<section id="public-reference-cable-data" class="level2">
<h2 class="anchored" data-anchor-id="public-reference-cable-data">Public Reference Cable Data</h2>
<p>The current NREL ORBIT input set provides two transparent 66 kV screening anchors at 2 m burial:</p>
<table class="caption-top table">
<colgroup>
<col style="width: 20%">
<col style="width: 20%">
<col style="width: 20%">
<col style="width: 20%">
<col style="width: 20%">
</colgroup>
<thead>
<tr class="header">
<th style="text-align: right;">Conductor cross-section</th>
<th style="text-align: right;">Rated current</th>
<th style="text-align: right;">Approximate three-phase capacity at unity power factor</th>
<th style="text-align: right;">Cable mass</th>
<th style="text-align: right;">ORBIT cable unit cost</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td style="text-align: right;">185 mm²</td>
<td style="text-align: right;">445 A</td>
<td style="text-align: right;">50.9 MVA</td>
<td style="text-align: right;">26.1 t/km</td>
<td style="text-align: right;">219 EUR<sub>2025</sub>/m</td>
</tr>
<tr class="even">
<td style="text-align: right;">630 mm²</td>
<td style="text-align: right;">775 A</td>
<td style="text-align: right;">88.6 MVA</td>
<td style="text-align: right;">42.5 t/km</td>
<td style="text-align: right;">590 EUR<sub>2025</sub>/m</td>
</tr>
</tbody>
</table>
<p>The source values are USD 241,542/km and USD 650,000/km in 2024 dollars <span class="citation" data-cites="orbit2026Cable185 orbit2026Cable630">(<a href="#ref-orbit2026Cable185" role="doc-biblioref">National Laboratory of the Rockies 2026a</a>, <a href="#ref-orbit2026Cable630" role="doc-biblioref">2026b</a>)</span>. They are normalised to EUR<sub>2025</sub> using the 2024 and 2025 annual-average U.S. CPI-U indices and the ECB 2025 annual-average exchange rate, following <a href="../methodology/financial_and_price_basis.html">Financial and Price-Basis Assumptions</a> <span class="citation" data-cites="bls2024CPI bls2025CPI ecb2025USDEUR">(<a href="#ref-bls2024CPI" role="doc-biblioref">U.S. Bureau of Labor Statistics 2026b</a>, <a href="#ref-bls2025CPI" role="doc-biblioref">2026a</a>; <a href="#ref-ecb2025USDEUR" role="doc-biblioref">European Central Bank 2026</a>)</span>. ORBIT states that its updated cost rates use industry outreach together with commodity-price, inflation and labour-index adjustments <span class="citation" data-cites="orbit2026Changelog">(<a href="#ref-orbit2026Changelog" role="doc-biblioref">National Laboratory of the Rockies 2026c</a>)</span>. They remain planning-model inputs rather than a supplier quotation. No additional manufacturer markup is applied because the ORBIT values already represent cable procurement unit costs. Installation is excluded.</p>
<p>TenneT’s Dutch interface study used a nominal maximum of 630 A, equivalent to about 72 MVA at 66 kV. With reactive-power duty and a 0.9 power factor, it treated approximately 64–66 MW as usable active power per connection <span class="citation" data-cites="tennet2015JTubes">(<a href="#ref-tennet2015JTubes" role="doc-biblioref">TenneT 2015</a>)</span>. The upper end of this range is used as the screening string rating on this page.</p>
<p>Three ratings should not be confused:</p>
<ul>
<li><strong>ampacity</strong> is the maximum continuous current the installed cable can carry without exceeding its allowable conductor temperature;</li>
<li><strong>MVA capacity</strong> follows mainly from voltage and current; and</li>
<li><strong>MW capacity</strong> is the active-power share after power factor, reactive duty and engineering derating are allowed for.</li>
</ul>
<p>A 72 MVA cable does not automatically provide 72 MW of usable wind-power transfer.</p>
</section>
<section id="string-capacity-model" class="level2">
<h2 class="anchored" data-anchor-id="string-capacity-model">String Capacity Model</h2>
<p>For target farm capacity <span class="math inline">\(P_\mathrm{target}\)</span> and turbine rating <span class="math inline">\(P_\mathrm{turb}\)</span>, the installed turbine count and capacity are:</p>
<p><span class="math display">\[
N_\mathrm{turb}
=
\left\lceil
\frac{P_\mathrm{target}}{P_\mathrm{turb}}
\right\rceil,
\qquad
P_\mathrm{farm}
=
N_\mathrm{turb}P_\mathrm{turb}.
\]</span></p>
<p>For a selected usable string rating, the number of full turbines that fit on one radial string is:</p>
<p><span class="math display">\[
n_\mathrm{turb/string}
=
\left\lfloor
\frac{P_\mathrm{string}}{P_\mathrm{turb}}
\right\rfloor,
\]</span></p>
<p>and the minimum number of strings is:</p>
<p><span class="math display">\[
n_\mathrm{string}
=
\left\lceil
\frac{N_\mathrm{turb}}{n_\mathrm{turb/string}}
\right\rceil.
\]</span></p>
<p>The floor operator in the first equation prevents a fraction of a turbine being assigned to a string. The ceiling operator in the second ensures that a partly filled final string still receives a complete cable, switchgear bay and platform termination. These discrete jumps are why a small change in turbine or string rating can create a noticeable CAPEX step.</p>
<p>This is the same basic capacity logic used by NREL’s ORBIT model <span class="citation" data-cites="nunemaker2020ORBIT">(<a href="#ref-nunemaker2020ORBIT" role="doc-biblioref">Nunemaker et al. 2020</a>)</span>. Final cable selection must also check voltage drop, short-circuit duty, charging current, burial depth, seabed thermal resistivity, conductor temperature, armour losses and post-installation protection.</p>
<div class="callout callout-style-default callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">Note</span>Worked example: 15 MW turbines
</div>
</div>
<div class="callout-body-container callout-body">
<p>Four 15 MW turbines place 60 MW on a string. Five place 75 MW on it and exceed the 64–66 MW screening range. A nominal 2 GW target therefore requires 134 turbines, giving 2.01 GW installed and:</p>
<p><span class="math display">\[
n_\mathrm{string}=\left\lceil\frac{N_\mathrm{turb}}{n_\mathrm{turb/string}}\right\rceil.
\]</span></p>
<p>With 4 turbines per string, the result is 34 strings.</p>
</div>
</div>
<p><a href="#fig-array-string-count" class="quarto-xref">Figure&nbsp;1</a> shows the resulting discrete string count. A small increase in plant capacity can require a complete additional feeder, switchgear bay, J-tube, pull-in and cable route.</p>
<div id="fig-array-string-count" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-array-string-count-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../figures/array-string-count.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-array-string-count-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Figure&nbsp;1: Required 66 kV radial strings for 15 MW turbines and a 66 MW usable string rating.
</figcaption>
</figure>
</div>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">Warning</span>The worked array does not fit the reference platform unchanged
</div>
</div>
<div class="callout-body-container callout-body">
<p>TenneT’s 2 GW reference arrangement shows 24 dedicated wind-farm bays plus four universal bays <span class="citation" data-cites="tennet2024TwoGWProgram">(<a href="#ref-tennet2024TwoGWProgram" role="doc-biblioref">TenneT 2024</a>)</span>. The 34-string worked case therefore needs more terminations than the maximum 28 shown, even if every universal bay is assigned to a feeder. A consistent design must do one or more of the following:</p>
<ul>
<li>adopt a cable and platform interface rated for at least 75 MW per string, so five 15 MW turbines fit and only 27 strings are required;</li>
<li>add offshore feeder aggregation or another switchgear interface;</li>
<li>move to a higher collection voltage; or</li>
<li>use a project-specific platform layout with more bays.</li>
</ul>
<p>This interface constraint must be solved before the 34-string cable count and standard 2 GW platform are combined in one cost case.</p>
</div>
</div>
</section>
<section id="cable-length-model" class="level2">
<h2 class="anchored" data-anchor-id="cable-length-model">Cable-Length Model</h2>
<p>Cable length is calculated from the modelled turbine layout and radial-string topology. Capacity determines the number of turbines and strings; rotor diameter and spacing determine their separation; farm area, aspect ratio and substation position constrain the coordinates. This keeps cable length responsive when any of those design inputs change.</p>
<p>For rotor diameter <span class="math inline">\(D\)</span> in metres and along-string and cross-string spacings <span class="math inline">\(s_x\)</span> and <span class="math inline">\(s_y\)</span> in rotor diameters, the physical spacings are:</p>
<p><span class="math display">\[
d_x=\frac{s_xD}{1000},
\qquad
d_y=\frac{s_yD}{1000},
\]</span></p>
<p>where <span class="math inline">\(d_x\)</span> and <span class="math inline">\(d_y\)</span> are in kilometres. The wind-layout model places <span class="math inline">\(N_\mathrm{turb}\)</span> turbines inside the farm boundary using these spacings and returns turbine coordinates <span class="math inline">\((x_j,y_j)\)</span>. The gross farm area <span class="math inline">\(A_\mathrm{farm}\)</span>, spacing and turbine count are not independent: the selected coordinates must satisfy both the minimum-spacing rules and the site boundary. The model must flag an infeasible combination rather than silently rescale the spacing.</p>
<p>For an ideal rectangular grid with <span class="math inline">\(n_x\)</span> turbine positions along the wind direction and <span class="math inline">\(n_y\)</span> across it, where <span class="math inline">\(n_xn_y\geq N_\mathrm{turb}\)</span>, the occupied grid spans are:</p>
<p><span class="math display">\[
W_\mathrm{grid}=(n_x-1)d_x,
\qquad
H_\mathrm{grid}=(n_y-1)d_y.
\]</span></p>
<p>These spans, together with boundary margins and exclusions, must fit inside <span class="math inline">\(A_\mathrm{farm}\)</span>. Farm area is therefore a geometric constraint, not an additional cable-length multiplier. A larger boundary changes cable length only when the layout actually spreads the turbine coordinates farther apart.</p>
<p>The string-capacity calculation above partitions the turbines into radial strings with no more than <span class="math inline">\(n_\mathrm{turb/string}\)</span> turbines. Let <span class="math inline">\(\mathcal{E}\)</span> be the resulting set of cable connections: one connection from the offshore substation to the first turbine on each string, followed by turbine-to-turbine connections. The horizontal distance of connection <span class="math inline">\((u,v)\)</span> is:</p>
<p><span class="math display">\[
d_{uv}
=
\sqrt{(x_u-x_v)^2+(y_u-y_v)^2}.
\]</span></p>
<p>Total pre-route horizontal cable length is therefore:</p>
<p><span class="math display">\[
L_\mathrm{horizontal}
=
\sum_{(u,v)\in\mathcal{E}}d_{uv},
\]</span></p>
<p>and the screening supply length is:</p>
<p><span class="math display">\[
L_\mathrm{array}
=
(1+r)L_\mathrm{horizontal}
+
L_\mathrm{pull\text{-}in},
\]</span></p>
<p>where <span class="math inline">\(r\)</span> is the route allowance and <span class="math inline">\(L_\mathrm{pull\text{-}in}\)</span> is the total cable length between seabed touchdown points and turbine or platform terminations. It is included as two vertical legs of the water depth <span class="math inline">\(d_w\)</span> per connection, <span class="math inline">\(L_\mathrm{pull\text{-}in}=2d_w|\mathcal{E}|\)</span>, as implemented in <code>model/electrical_infra/infield_ac_cables.py</code>. This is a screening length: J-tube routing, hang-off height and slack are not resolved separately.</p>
<p>This is the same calculation structure used by ORBIT’s grid-array model: turbine and row spacing define coordinates, cable capacity limits turbines per string, and the model sums the Euclidean distance between successive connection points <span class="citation" data-cites="nunemaker2020ORBIT">(<a href="#ref-nunemaker2020ORBIT" role="doc-biblioref">Nunemaker et al. 2020</a>)</span>.</p>
<section id="validation-against-public-projects" class="level3">
<h3 class="anchored" data-anchor-id="validation-against-public-projects">Validation against public projects</h3>
<p>Published project quantities are used to test the model output, not to replace the physical calculation:</p>
<table class="caption-top table">
<colgroup>
<col style="width: 20%">
<col style="width: 26%">
<col style="width: 26%">
<col style="width: 26%">
</colgroup>
<thead>
<tr class="header">
<th>Project</th>
<th style="text-align: right;">Turbines</th>
<th style="text-align: right;">Reported array cable</th>
<th style="text-align: right;">Derived length per turbine</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Borssele 1 &amp; 2</td>
<td style="text-align: right;">94</td>
<td style="text-align: right;">170–190 km</td>
<td style="text-align: right;">1.81–2.02 km/turbine</td>
</tr>
<tr class="even">
<td>Moray East</td>
<td style="text-align: right;">100</td>
<td style="text-align: right;">200 km</td>
<td style="text-align: right;">2.00 km/turbine</td>
</tr>
<tr class="odd">
<td>Hornsea 2</td>
<td style="text-align: right;">165</td>
<td style="text-align: right;">373 km</td>
<td style="text-align: right;">2.26 km/turbine</td>
</tr>
<tr class="even">
<td>Dogger Bank A</td>
<td style="text-align: right;">95</td>
<td style="text-align: right;">More than 328 km</td>
<td style="text-align: right;">More than 3.45 km/turbine</td>
</tr>
</tbody>
</table>
<p>The inputs come from cable suppliers and project owners <span class="citation" data-cites="nexans2018Borssele66KV jdr2020MorayEast orsted2021Hornsea2 equinorDoggerBankAArray">(<a href="#ref-nexans2018Borssele66KV" role="doc-biblioref">Nexans 2018</a>; <a href="#ref-jdr2020MorayEast" role="doc-biblioref">JDR Cable Systems 2020</a>; <a href="#ref-orsted2021Hornsea2" role="doc-biblioref">Orsted 2021</a>; <a href="#ref-equinorDoggerBankAArray" role="doc-biblioref">Equinor, n.d.</a>)</span>. BOEM’s review of submitted US construction and operations plans gives an additional portfolio average of 1.48 miles, or approximately 2.4 km, of inter-array cable per wind-turbine foundation <span class="citation" data-cites="boem2022MaximumCase">(<a href="#ref-boem2022MaximumCase" role="doc-biblioref">Bureau of Ocean Energy Management 2022</a>)</span>.</p>
<p>These ratios span different turbine ratings, site shapes, substation positions and reporting scopes. Supplied quantities can also contain project allowances or spare cable. They therefore define a validation range rather than a universal coefficient. For each modelled case, report <span class="math inline">\(L_\mathrm{array}/N_\mathrm{turb}\)</span> beside these benchmarks and investigate an out-of-range result before using its cost.</p>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">Warning</span>Routing allowance is not universal
</div>
</div>
<div class="callout-body-container callout-body">
<p>The current 20% addition comes from the internal model description <span class="citation" data-cites="internalModelDescription2026">(<a href="#ref-internalModelDescription2026" role="doc-biblioref">Project Team 2026</a>)</span>. It should not be added on top of coordinates or route lengths that already include bends, exclusions and slack. Use 5–20% only as a pre-route sensitivity.</p>
</div>
</div>
</section>
</section>
<section id="cost-model" class="level2">
<h2 class="anchored" data-anchor-id="cost-model">Cost Model</h2>
<p>The screening cost on this page covers cable material and normal supply accessories. Installation is excluded and belongs to <a href="../offshore_installation/cable_and_pipeline_installation.html">Cable and Pipeline Installation</a>.</p>
<p>For supply length <span class="math inline">\(L_\mathrm{array}\)</span> in kilometres and blended cable unit cost <span class="math inline">\(c_\mathrm{cable}\)</span> in EUR<sub>2025</sub>/m:</p>
<p><span class="math display">\[
C_\mathrm{supply}
=
1000L_\mathrm{array}c_\mathrm{cable}.
\]</span></p>
<p>The following evidence brackets the screening unit cost:</p>
<table class="caption-top table">
<colgroup>
<col style="width: 30%">
<col style="width: 30%">
<col style="width: 40%">
</colgroup>
<thead>
<tr class="header">
<th>Benchmark</th>
<th>Scope and price basis</th>
<th style="text-align: right;">Derived unit cost</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>ORBIT 185 mm², 66 kV</td>
<td>Cable procurement input, 2024 USD normalised to EUR<sub>2025</sub></td>
<td style="text-align: right;">219 EUR<sub>2025</sub>/m</td>
</tr>
<tr class="even">
<td>ORBIT 630 mm², 66 kV</td>
<td>Cable procurement input, 2024 USD normalised to EUR<sub>2025</sub></td>
<td style="text-align: right;">590 EUR<sub>2025</sub>/m</td>
</tr>
<tr class="odd">
<td>Hollandse Kust Zuid III &amp; IV</td>
<td>Approximately EUR 30 million for design, testing and supply of 172 km of 66 kV cable and accessories, 2019 nominal</td>
<td style="text-align: right;">Approximately 174 EUR/m</td>
</tr>
</tbody>
</table>
<p>Prysmian reports the 172 km supply scope and its annual report gives the approximately EUR 30 million contract value <span class="citation" data-cites="prysmian2019HollandseKustZuid prysmian2019AnnualReport">(<a href="#ref-prysmian2019HollandseKustZuid" role="doc-biblioref">Prysmian Group 2019b</a>, <a href="#ref-prysmian2019AnnualReport" role="doc-biblioref">2019a</a>)</span>. The project average combines cable sizes and is not a direct quotation for the largest conductor.</p>
<p>The base case remains <strong>400 EUR<sub>2025</sub>/m</strong>, with <strong>200–600 EUR<sub>2025</sub>/m</strong> used as an engineering sensitivity. This is a blended screening assumption between a historical mixed-cable contract and the current ORBIT conductor-specific inputs; it is not a statistical mean or a supplier quotation. No manufacturer markup is added. A conductor-by-conductor cost calculation should replace the blended rate only when the routed string design identifies the length of each cable size.</p>
</section>
<section id="opex-allowance" class="level2">
<h2 class="anchored" data-anchor-id="opex-allowance">OPEX Allowance</h2>
<p>Lifecycle O&amp;M follows the common 2%/year allowance on complete initial component CAPEX, including installation, selected by the user on 15 October 2026. It is a provisional modelling assumption rather than an array-cable failure/repair estimate. Lost production is treated through availability, not added as a second cash cost. Detailed O&amp;M is deferred; see <a href="../methodology/financial_and_price_basis.html">Financial Assumptions</a>.</p>
</section>
<section id="reliability-and-availability" class="level2">
<h2 class="anchored" data-anchor-id="reliability-and-availability">Reliability and Availability</h2>
<p>AC collection availability is an unresolved lifecycle input. Faults can isolate only downstream turbines; the future capacity-state treatment is deferred. No historical flat network factor is adopted. A scoped annual factor may be supplied explicitly without pretending it resolves topology-dependent outages.</p>
</section>
<section id="current-assumptions-and-sensitivities" class="level2">
<h2 class="anchored" data-anchor-id="current-assumptions-and-sensitivities">Current Assumptions and Sensitivities</h2>
<table class="caption-top table">
<colgroup>
<col style="width: 21%">
<col style="width: 28%">
<col style="width: 28%">
<col style="width: 21%">
</colgroup>
<thead>
<tr class="header">
<th>Parameter</th>
<th style="text-align: right;">Base case</th>
<th style="text-align: right;">Suggested sensitivity</th>
<th>Interpretation</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Array voltage</td>
<td style="text-align: right;"><p>66 kV</p></td>
<td style="text-align: right;">66 or 132 kV</td>
<td>132 kV is an emerging future-plant option</td>
</tr>
<tr class="even">
<td>Usable string rating</td>
<td style="text-align: right;">64–66 MW</td>
<td style="text-align: right;">Project-specific</td>
<td>TenneT screening range; final rating requires cable and interface checks</td>
</tr>
<tr class="odd">
<td>Turbine rating</td>
<td style="text-align: right;"><p>15 MW</p></td>
<td style="text-align: right;">Model variable</td>
<td>Four turbines per base-case string</td>
</tr>
<tr class="even">
<td>Rotor diameter and turbine spacing</td>
<td style="text-align: right;">Wind-layout inputs</td>
<td style="text-align: right;">Layout scenarios</td>
<td>Converted into explicit turbine coordinates</td>
</tr>
<tr class="odd">
<td>Farm area and aspect ratio</td>
<td style="text-align: right;">Wind-layout inputs</td>
<td style="text-align: right;">Site scenarios</td>
<td>Constrain the feasible coordinate layout</td>
</tr>
<tr class="even">
<td>Cable material cost</td>
<td style="text-align: right;">400 EUR<sub>2025</sub>/m</td>
<td style="text-align: right;">200–600 EUR<sub>2025</sub>/m</td>
<td>Blended engineering range, not a statistical confidence interval</td>
</tr>
<tr class="odd">
<td>Route addition</td>
<td style="text-align: right;"><p>20%</p></td>
<td style="text-align: right;">5–20%</td>
<td>Apply only before a routed design exists</td>
</tr>
<tr class="even">
<td>Availability</td>
<td style="text-align: right;">Unresolved</td>
<td style="text-align: right;">Future capacity-state work deferred</td>
<td>A scoped annual factor is still required</td>
</tr>
<tr class="odd">
<td>Provisional O&amp;M</td>
<td style="text-align: right;">2%/year of initial component CAPEX/year</td>
<td style="text-align: right;">Detailed treatment deferred</td>
<td>Common user assumption; installation included</td>
</tr>
</tbody>
</table>
</section>
<section id="architecture-applicability" class="level2">
<h2 class="anchored" data-anchor-id="architecture-applicability">Architecture Applicability</h2>
<p>For electricity export, the strings terminate on the integrated offshore AC/HVDC platform. For centralised hydrogen, the same array network terminates at the central electrolyser facility, but the downstream transformer and rectifier belong to the electrolyser power-electronics scope. Decentralised hydrogen removes the main 66 kV collection network from the energy path.</p>
</section>
<section id="collection-loss-calculation" class="level2">
<h2 class="anchored" data-anchor-id="collection-loss-calculation">Collection Loss Calculation</h2>
<p>The screening model uses one aggregate loss fraction, <span class="math inline">\(f_{AC}\)</span> (dimensionless), applied after the turbine step-up transformers and before central conversion:</p>
<p><span class="math display">\[
P_{\mathrm{loss,AC}}=f_{AC}\sum_i P_{\mathrm{curve},i}\eta_{\mathrm{tr}},
\qquad
P_{\mathrm{central,in}}=(1-f_{AC})\sum_i P_{\mathrm{curve},i}\eta_{\mathrm{tr}}.
\]</span></p>
<p>All powers are in kW; <span class="math inline">\(P_{\mathrm{curve},i}\)</span> is turbine <span class="math inline">\(i\)</span>’s reconciled inverter AC output and <span class="math inline">\(\eta_{\mathrm{tr}}\)</span> is transformer efficiency. The shared <code>array-ac-loss-fraction</code> input is 1%, adopted by the user on 9 October 2026 as a <strong>provisional top-down assumption</strong> at all loads. It is applied once to the complete collection system, not once per cable section. <strong>TODO:</strong> replace or substantiate this value with references or an evidenced network-loss calculation, including its operating-load basis. It represents collection losses only, excluding transformer and central conversion losses. The implementation replaces the previous I²R calculation and does not require resistance or power factor. This aggregate model does not capture load-, length- or topology-dependent losses; those limitations apply to the provisional fraction.</p>
</section>
<section id="model-limitations" class="level2">
<h2 class="anchored" data-anchor-id="model-limitations">Model Limitations</h2>
<table class="caption-top table">
<colgroup>
<col style="width: 50%">
<col style="width: 50%">
</colgroup>
<thead>
<tr class="header">
<th>Limitation</th>
<th>Implication</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>One usable MW rating represents several conductor sizes</td>
<td>Procurement does not yet benefit from tapered strings</td>
</tr>
<tr class="even">
<td>The 34-string base case exceeds the reference platform bay count</td>
<td>Cable and platform designs are not yet a physically closed system</td>
</tr>
<tr class="odd">
<td>Idealised coordinates and string assignment replace a routed design</td>
<td>Exclusions, crossings and detailed approach routes remain approximate</td>
</tr>
<tr class="even">
<td>Pull-in length is two water depths per connection</td>
<td>J-tube routing, hang-off height and slack are not resolved</td>
</tr>
<tr class="odd">
<td>Public project cable quantities have inconsistent reporting scopes</td>
<td>Length per turbine is a validation range, not a calibration coefficient</td>
</tr>
<tr class="even">
<td>Electrical losses are provisional</td>
<td>The executable model applies <code>array-ac-loss-fraction</code> to aggregate turbine-transformer output before central conversion; supporting evidence remains TODO. This replaces the former I²R screening calculation.</td>
</tr>
<tr class="odd">
<td>Unresolved availability</td>
<td>String-level and common-mode outage states are hidden</td>
</tr>
<tr class="even">
<td>Supply benchmarks mix 2019 nominal EUR and 2024 USD inputs</td>
<td>The apparent precision of the blended EUR/m assumption exceeds source quality</td>
</tr>
<tr class="odd">
<td>OPEX is a top-down percentage</td>
<td>Public evidence does not yet support an array-only event-frequency and cash-repair model</td>
</tr>
<tr class="even">
<td>Fixed-bottom static cable is assumed</td>
<td>Floating-wind dynamic sections and fatigue design are outside scope</td>
</tr>
<tr class="odd">
<td>66 kV is fixed in the base model</td>
<td>The potential value of 132 kV for 20 MW-class turbines is not optimised</td>
</tr>
</tbody>
</table>
</section>
<section id="executed-routing-diagnostic" class="level2">
<h2 class="anchored" data-anchor-id="executed-routing-diagnostic">Executed routing diagnostic</h2>
<p><code>physical.ac_routing.physical_km_per_turbine</code> is total physical cable km divided by turbine count. It includes the model’s route allowance and vertical legs; it is distinct from horizontal lay-pass km. The selected coordinate-order routing is unchanged. Public project benchmarks on this page have different site/route scopes; no qualified universal bounds or cost correction are adopted. A benchmark flag remains unresolved rather than assigning an arbitrary limit. Future outage/capacity-state modelling is deferred; current lifecycle delivery uses the declared annual availability factors.</p>



</section>

<div id="quarto-appendix" class="default"><section class="quarto-appendix-contents" role="doc-bibliography" id="quarto-bibliography"><h2 class="anchored quarto-appendix-heading">References</h2><div id="refs" class="references csl-bib-body hanging-indent" role="list">
<div id="ref-boem2022MaximumCase" class="csl-entry" role="listitem">
Bureau of Ocean Energy Management. 2022. <em>Maximum-Case Scenario Estimates for Offshore Wind Projects</em>. Appendix E3 to the Revolution Wind Farm and Revolution Export Cable Project Draft Environmental Impact Statement. Bureau of Ocean Energy Management. <a href="https://www.boem.gov/sites/default/files/documents/renewable-energy/Revolution_Wind_DEIS_App_E3_Maximum-Case_Scenario_Offshore.pdf">https://www.boem.gov/sites/default/files/documents/renewable-energy/Revolution_Wind_DEIS_App_E3_Maximum-Case_Scenario_Offshore.pdf</a>.
</div>
<div id="ref-carbonTrust2014SixtySixKV" class="csl-entry" role="listitem">
Carbon Trust. 2014. <span>“Carbon Trust Awards Funding to Cut Offshore Wind Costs by up to GBP 100m Per Year.”</span> July 15. <a href="https://www.carbontrust.com/news-and-insights/news/carbon-trust-awards-funding-to-cut-offshore-wind-costs-by-up-to-ps100m-per-year">https://www.carbontrust.com/news-and-insights/news/carbon-trust-awards-funding-to-cut-offshore-wind-costs-by-up-to-ps100m-per-year</a>.
</div>
<div id="ref-carbonTrust2022HighVoltageArrays" class="csl-entry" role="listitem">
Carbon Trust. 2022. <span>“Global Offshore Wind Industry to Increase Array Voltage.”</span> June 22. <a href="https://www.carbontrust.com/en-eu/news-and-insights/news/global-offshore-wind-industry-to-increase-voltage">https://www.carbontrust.com/en-eu/news-and-insights/news/global-offshore-wind-industry-to-increase-voltage</a>.
</div>
<div id="ref-dnvST0359" class="csl-entry" role="listitem">
DNV. n.d. <span>“<span>DNV-ST-0359</span>: Subsea Power Cables for Wind Power Plants.”</span> Accessed July 14, 2026. <a href="https://www.dnv.com/energy/standards-guidelines/dnv-st-0359-subsea-power-cables-for-wind-power-plants/">https://www.dnv.com/energy/standards-guidelines/dnv-st-0359-subsea-power-cables-for-wind-power-plants/</a>.
</div>
<div id="ref-dnvgl2015SixtySixKV" class="csl-entry" role="listitem">
DNV GL. 2015. <em>66 kV Systems for Offshore Wind Farms</em>. 113799-UKBR-R02, Rev. 2. TenneT. <a href="https://netztransparenz.tennet.eu/fileadmin/user_upload/Our_Grid/Offshore_Netherlands/Consultatie_proces_net_op_zee/Technical_Topics/4_T1._Enclosure_nr_1b_-_66_kV_systems_for_Offshore_Wind_Farms_by_DNV_GL.pdf">https://netztransparenz.tennet.eu/fileadmin/user_upload/Our_Grid/Offshore_Netherlands/Consultatie_proces_net_op_zee/Technical_Topics/4_T1._Enclosure_nr_1b_-_66_kV_systems_for_Offshore_Wind_Farms_by_DNV_GL.pdf</a>.
</div>
<div id="ref-equinorDoggerBankAArray" class="csl-entry" role="listitem">
Equinor. n.d. <span>“Inter-Array Cable Works Completed on Dogger Bank a.”</span> Accessed July 24, 2026. <a href="https://www.equinor.com/news/uk/inter-array-cable-works-completed-on-dogger-bank-a">https://www.equinor.com/news/uk/inter-array-cable-works-completed-on-dogger-bank-a</a>.
</div>
<div id="ref-ecb2025USDEUR" class="csl-entry" role="listitem">
European Central Bank. 2026. <span>“US Dollar/Euro ECB Reference Exchange Rate, Annual Average.”</span> EXR.A.USD.EUR.SP00.A. <a href="https://data.ecb.europa.eu/data/datasets/EXR/EXR.A.USD.EUR.SP00.A">https://data.ecb.europa.eu/data/datasets/EXR/EXR.A.USD.EUR.SP00.A</a>.
</div>
<div id="ref-iec63026" class="csl-entry" role="listitem">
International Electrotechnical Commission. 2019. <span>“<span>IEC</span> 63026:2019: Submarine Power Cables with Extruded Insulation and Their Accessories for Rated Voltages from 6 kV to 60 kV.”</span> <a href="https://webstore.iec.ch/en/publication/33417">https://webstore.iec.ch/en/publication/33417</a>.
</div>
<div id="ref-jdr2020MorayEast" class="csl-entry" role="listitem">
JDR Cable Systems. 2020. <span>“<span>JDR</span> to Conduct Array Cable Termination and Testing on Moray East Offshore Wind Farm.”</span> August 25. <a href="https://www.jdrcables.com/media-centre/press-releases/jdr-to-conduct-array-cable-termination-and-testing-on-moray-east-offshore-wind-farm%2C1754">https://www.jdrcables.com/media-centre/press-releases/jdr-to-conduct-array-cable-termination-and-testing-on-moray-east-offshore-wind-farm%2C1754</a>.
</div>
<div id="ref-orbit2026Cable185" class="csl-entry" role="listitem">
National Laboratory of the Rockies. 2026a. <span>“<span>ORBIT</span> Cable Input: <span>XLPE</span> 185 Mm2, 66 kV.”</span> <a href="https://github.com/NLRWindSystems/ORBIT/blob/dev/library/cables/XLPE_185mm_66kV.yaml">https://github.com/NLRWindSystems/ORBIT/blob/dev/library/cables/XLPE_185mm_66kV.yaml</a>.
</div>
<div id="ref-orbit2026Cable630" class="csl-entry" role="listitem">
National Laboratory of the Rockies. 2026b. <span>“<span>ORBIT</span> Cable Input: <span>XLPE</span> 630 Mm2, 66 kV.”</span> <a href="https://github.com/NLRWindSystems/ORBIT/blob/dev/library/cables/XLPE_630mm_66kV.yaml">https://github.com/NLRWindSystems/ORBIT/blob/dev/library/cables/XLPE_630mm_66kV.yaml</a>.
</div>
<div id="ref-orbit2026Changelog" class="csl-entry" role="listitem">
National Laboratory of the Rockies. 2026c. <span>“<span>ORBIT</span> Changelog.”</span> <a href="https://nlrwindsystems.github.io/ORBIT/about/changelog.html">https://nlrwindsystems.github.io/ORBIT/about/changelog.html</a>.
</div>
<div id="ref-nexans2018Borssele66KV" class="csl-entry" role="listitem">
Nexans. 2018. <span>“Nexans Is Awarded a Multimillion-Euro Contract for Orsted’s Borssele 1 and 2 Wind Farms Off the Netherlands Coast.”</span> November 7. <a href="https://www.nexans.com/press-releases/nexans-is-awarded-a-multimillion-euro-contract-for-orsteds-borssele-1-and-2-wind-farms-off-the-netherlands-coast/">https://www.nexans.com/press-releases/nexans-is-awarded-a-multimillion-euro-contract-for-orsteds-borssele-1-and-2-wind-farms-off-the-netherlands-coast/</a>.
</div>
<div id="ref-nunemaker2020ORBIT" class="csl-entry" role="listitem">
Nunemaker, Jacob, Matthew Shields, Rob Hammond, and Patrick Duffy. 2020. <em><span>ORBIT</span>: Offshore Renewables Balance-of-System and Installation Tool</em>. NREL/TP-5000-77081. National Renewable Energy Laboratory. <a href="https://doi.org/10.2172/1660132">https://doi.org/10.2172/1660132</a>.
</div>
<div id="ref-orsted2021Hornsea2" class="csl-entry" role="listitem">
Orsted. 2021. <span>“The World’s Biggest Offshore Wind Farm, Hornsea 2, Generates First Power.”</span> December 20. <a href="https://orsted.com/en/media/news/2021/12/20211220460511">https://orsted.com/en/media/news/2021/12/20211220460511</a>.
</div>
<div id="ref-internalModelDescription2026" class="csl-entry" role="listitem">
Project Team. 2026. <em>Offshore Hydrogen Model Description</em>. Internal background document.
</div>
<div id="ref-prysmian2019AnnualReport" class="csl-entry" role="listitem">
Prysmian Group. 2019a. <em>Annual Report 2019</em>. Prysmian Group. <a href="https://www.prysmian.com/sites/default/files/Prysmian_Annual_Report_2019_WITHDRAWN.pdf">https://www.prysmian.com/sites/default/files/Prysmian_Annual_Report_2019_WITHDRAWN.pdf</a>.
</div>
<div id="ref-prysmian2019HollandseKustZuid" class="csl-entry" role="listitem">
Prysmian Group. 2019b. <span>“Prysmian Secures New Offshore Wind Project in the Netherlands.”</span> July 29. <a href="https://www.prysmian.com/en/press-releases/prysmian-secures-new-offshore-wind-project-netherlands">https://www.prysmian.com/en/press-releases/prysmian-secures-new-offshore-wind-project-netherlands</a>.
</div>
<div id="ref-tennet2015JTubes" class="csl-entry" role="listitem">
TenneT. 2015. <em>T.2 Number of j-Tubes</em>. ONL 15-060-T2, version 1. TenneT. <a href="https://netztransparenz.tennet.eu/fileadmin/user_upload/Our_Grid/Offshore_Netherlands/Consultatie_proces_net_op_zee/Technical_Topics/11_T2._Enclosure_nr._2_-_ONL_15-060__-_Number_of_J_tubes.pdf">https://netztransparenz.tennet.eu/fileadmin/user_upload/Our_Grid/Offshore_Netherlands/Consultatie_proces_net_op_zee/Technical_Topics/11_T2._Enclosure_nr._2_-_ONL_15-060__-_Number_of_J_tubes.pdf</a>.
</div>
<div id="ref-tennet2024TwoGWProgram" class="csl-entry" role="listitem">
TenneT. 2024. <em>TenneT 2GW Program</em>. Technical presentation. TenneT. <a href="https://www.hvdccentre.com/wp-content/uploads/2024/07/3.2_TenneT-2GW-Program-Kabul.pdf">https://www.hvdccentre.com/wp-content/uploads/2024/07/3.2_TenneT-2GW-Program-Kabul.pdf</a>.
</div>
<div id="ref-bls2025CPI" class="csl-entry" role="listitem">
U.S. Bureau of Labor Statistics. 2026a. <span>“Consumer Price Indexes for All Urban Consumers: U.s. City Average, Annual Average.”</span> <a href="https://www.bls.gov/regions/mid-atlantic/data/ConsumerPriceIndexAnnualandSemiAnnual_Table.htm">https://www.bls.gov/regions/mid-atlantic/data/ConsumerPriceIndexAnnualandSemiAnnual_Table.htm</a>.
</div>
<div id="ref-bls2024CPI" class="csl-entry" role="listitem">
U.S. Bureau of Labor Statistics. 2026b. <span>“Summary of Annual and Semi-Annual Consumer Price Indexes.”</span> <a href="https://www.bls.gov/regions/mid-atlantic/data/ConsumerPriceIndexAnnualandSemiAnnual_Table.htm">https://www.bls.gov/regions/mid-atlantic/data/ConsumerPriceIndexAnnualandSemiAnnual_Table.htm</a>.
</div>
</div></section></div></main> <!-- /main -->
<!-- Generated by tools/build-readiness-sidebar.js. -->
<script>
(() => {
  if (document.querySelector("script[data-readiness-sidebar]")) return;
  const stylesHref = [...document.querySelectorAll('link[rel="stylesheet"][href]')]
    .map((link) => link.getAttribute("href"))
    .find((href) => /(^|\/|\.\.\/)styles\.css(?:[?#].*)?$/.test(href));
  const rootPath = stylesHref ? stylesHref.replace(/styles\.css(?:[?#].*)?$/, "") : "";
  const script = document.createElement("script");
  script.src = rootPath + "readiness-sidebar.js";
  script.defer = true;
  script.dataset.readinessSidebar = "true";
  document.body.appendChild(script);
})();
</script>
<!-- Generated by tools/build-evidence-status.js. -->
<script>
(() => {
  if (document.querySelector("script[data-evidence-status]")) return;
  const stylesHref = [...document.querySelectorAll('link[rel="stylesheet"][href]')]
    .map((link) => link.getAttribute("href"))
    .find((href) => /(^|\/|\.\.\/)styles\.css(?:[?#].*)?$/.test(href));
  const rootPath = stylesHref ? stylesHref.replace(/styles\.css(?:[?#].*)?$/, "") : "";
  const script = document.createElement("script");
  script.src = rootPath + "evidence-status.js";
  script.defer = true;
  script.dataset.evidenceStatus = "true";
  document.body.appendChild(script);
})();
</script>
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "Copied!");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "Copied!");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp("https:\/\/vverbist\.github\.io\/offshore-wind-infrastructure-encyclopedia\/");
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
     var links = window.document.querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
        }
      }
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          let top = null;
          let height = null;
          let parent = null;
          if (lineIds.length > 0) {
              //compute the position of the single el (top and bottom and make a div)
              const el = window.document.getElementById(lineIds[0]);
              top = el.offsetTop;
              height = el.offsetHeight;
              parent = el.parentElement.parentElement;
            if (lineIds.length > 1) {
              const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
              const bottom = lastEl.offsetTop + lastEl.offsetHeight;
              height = bottom - top;
            }
            if (top !== null && height !== null && parent !== null) {
              // cook up a div (if necessary) and position it 
              let div = window.document.getElementById("code-annotation-line-highlight");
              if (div === null) {
                div = window.document.createElement("div");
                div.setAttribute("id", "code-annotation-line-highlight");
                div.style.position = 'absolute';
                parent.appendChild(div);
              }
              div.style.top = top - 2 + "px";
              div.style.height = height + 4 + "px";
              div.style.left = 0;
              let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
              if (gutterDiv === null) {
                gutterDiv = window.document.createElement("div");
                gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
                gutterDiv.style.position = 'absolute';
                const codeCell = window.document.getElementById(targetCell);
                const gutter = codeCell.querySelector('.code-annotation-gutter');
                gutter.appendChild(gutterDiv);
              }
              gutterDiv.style.top = top - 2 + "px";
              gutterDiv.style.height = height + 4 + "px";
            }
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
</div> <!-- /content -->




</body></html>