<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="en" xml:lang="en"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.9.38">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">


<title>Onshore Grid Connection – Offshore Wind Infrastructure Model Assumptions</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
code{white-space: pre-wrap;}
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: min(4vw, 1.5em);}
div.column{flex: auto; overflow-x: auto;}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for citations */
div.csl-bib-body { }
div.csl-entry {
  clear: both;
}
.hanging-indent div.csl-entry {
  margin-left:2em;
  text-indent:-2em;
}
div.csl-left-margin {
  min-width:2em;
  float:left;
}
div.csl-right-inline {
  margin-left:2em;
  padding-left:1em;
}
div.csl-indent {
  margin-left: 2em;
}</style>


<script src="../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../site_libs/quarto-search/fuse.min.js"></script>
<script src="../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../">
<script src="../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../site_libs/quarto-html/anchor.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-15634bcf2e68342d4ad2dfa704d543f6.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../site_libs/bootstrap/bootstrap-787e033c7b6f65c9dfccb6078e5d2d34.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "sidebar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "start",
  "type": "textbox",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "No results",
    "search-matching-documents-text": "matching documents",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "Search"
  }
}</script>
<script src="../site_libs/quarto-diagram/mermaid.min.js"></script>
<script src="../site_libs/quarto-diagram/mermaid-init.js"></script>
<link href="../site_libs/quarto-diagram/mermaid.css" rel="stylesheet">

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-chtml-full.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

<link rel="stylesheet" href="../styles.css">
</head>

<body class="nav-sidebar docked quarto-light">

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
  <nav class="quarto-secondary-nav">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="Toggle sidebar navigation" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="breadcrumb"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../electrical_infra/overview.html">Electrical Infrastructure</a></li><li class="breadcrumb-item"><a href="../electrical_infra/onshore_grid_connection.html">Onshore Grid Connection</a></li></ol></nav>
        <a class="flex-grow-1" role="navigation" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="Toggle sidebar navigation" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
      <button type="button" class="btn quarto-search-button" aria-label="Search" onclick="window.quartoOpenSearch();">
        <i class="bi bi-search"></i>
      </button>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation docked overflow-auto">
    <div class="pt-lg-2 mt-2 text-left sidebar-header">
    <div class="sidebar-title mb-0 py-0">
      <a href="../">Offshore Wind Infrastructure Model Assumptions</a> 
    </div>
      </div>
        <div class="mt-2 flex-shrink-0 align-items-center">
        <div class="sidebar-search">
        <div id="quarto-search" class="" title="Search"></div>
        </div>
        </div>
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Home</span></a>
  </div>
</li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a class="sidebar-item-text sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" role="navigation" aria-expanded="true">
 <span class="menu-text">Methodology</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-1" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../methodology/overview.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Methodology</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../methodology/system_boundary_and_lcoe.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">System Boundary and Carrier-Cost Metrics</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../methodology/financial_and_price_basis.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Financial and Price-Basis Assumptions</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../methodology/modelling_workflow.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Modelling Workflow</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../methodology/optimisation_variables.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Inputs, Parameters and Outputs</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../methodology/energy_availability_and_annualisation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Energy and Availability</span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a class="sidebar-item-text sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" role="navigation" aria-expanded="true">
 <span class="menu-text">Architectures</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-2" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../architectures/overview.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Architectures</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../architectures/electricity_export_hvdc.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Electricity Export with HVDC</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../architectures/centralised_hydrogen.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Centralised Hydrogen</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../architectures/decentralised_hydrogen.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Decentralised Hydrogen</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../architectures/component_mapping.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Component Mapping</span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a class="sidebar-item-text sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" role="navigation" aria-expanded="true">
 <span class="menu-text">Wind Resource and Layout</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-3" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../wind_resource_and_layout/overview.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Wind Resource and Layout</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../wind_resource_and_layout/wind_resource_and_weibull.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Wind Resource and Weibull Distribution</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../wind_resource_and_layout/wake_modelling_and_spacing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Wake Modelling and Spacing</span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a class="sidebar-item-text sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" role="navigation" aria-expanded="true">
 <span class="menu-text">Turbine System</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-4" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../turbine_system/overview.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Turbine System</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../turbine_system/wind_turbine.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Wind Turbine Mass and Cost</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../turbine_system/power_electronics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Turbine Power Electronics</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../turbine_system/foundation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Monopile Foundation Mass and Cost</span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a class="sidebar-item-text sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" role="navigation" aria-expanded="true">
 <span class="menu-text">Electrical Infrastructure</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-5" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../electrical_infra/overview.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Electrical Infrastructure</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../electrical_infra/power_conversion_equipment.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Power Conversion Equipment</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../electrical_infra/infield_ac_cables.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Infield AC Cables</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../electrical_infra/hvdc_converter_stations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">HVDC Converter Stations</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../electrical_infra/hvdc_export_cables.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">HVDC Export Cables</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../electrical_infra/onshore_grid_connection.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text">Onshore Grid Connection</span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a class="sidebar-item-text sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" role="navigation" aria-expanded="true">
 <span class="menu-text">Hydrogen Production</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-6" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../hydrogen_production/overview.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Hydrogen Production</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../hydrogen_production/dc_integration.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">DC Integration</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../hydrogen_production/stack.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Stack (PEM)</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../hydrogen_production/balance_of_plant.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Balance of Plant</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../hydrogen_production/elx_power_electronics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Power Electronics</span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a class="sidebar-item-text sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-7" role="navigation" aria-expanded="true">
 <span class="menu-text">Hydrogen Infrastructure</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-7" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-7" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../hydrogen_infra/overview.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Hydrogen Infrastructure</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../hydrogen_infra/infield_infrastructure.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Hydrogen Infield Infrastructure</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../hydrogen_infra/compressor.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Hydrogen Compressor</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../hydrogen_infra/hydrogen_pipelines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Hydrogen Pipelines</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../hydrogen_infra/pipeline_pressure_and_capacity.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Pipeline Pressure and Capacity</span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a class="sidebar-item-text sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-8" role="navigation" aria-expanded="true">
 <span class="menu-text">Platforms</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-8" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-8" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../platforms/overview.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Platforms</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../platforms/topside_mass.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Complete Topside Mass</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../platforms/platform_material_capex.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Platform EPCI CAPEX</span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a class="sidebar-item-text sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-9" role="navigation" aria-expanded="true">
 <span class="menu-text">Offshore Installation</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-9" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-9" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../offshore_installation/overview.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Offshore Installation</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../offshore_installation/turbine_and_foundation_installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Turbine and Foundation Installation</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../offshore_installation/cable_and_pipeline_installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Cable and Pipeline Installation</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../offshore_installation/platform_and_substation_installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Platform and Substation Installation</span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../references.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">References and Evidence Status</span></a>
  </div>
</li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../about.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">About</span></a>
  </div>
</li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" class="toc-active">
    <h2 id="toc-title">On this page</h2>
   
  <ul>
  <li><a href="#role-and-scope" id="toc-role-and-scope" class="nav-link active" data-scroll-target="#role-and-scope">Role and Scope</a></li>
  <li><a href="#physical-layout" id="toc-physical-layout" class="nav-link" data-scroll-target="#physical-layout">Physical Layout</a></li>
  <li><a href="#electrical-rating" id="toc-electrical-rating" class="nav-link" data-scroll-target="#electrical-rating">Electrical Rating</a></li>
  <li><a href="#capacity-and-connection-architecture" id="toc-capacity-and-connection-architecture" class="nav-link" data-scroll-target="#capacity-and-connection-architecture">Capacity and Connection Architecture</a></li>
  <li><a href="#cost-boundary" id="toc-cost-boundary" class="nav-link" data-scroll-target="#cost-boundary">Cost Boundary</a></li>
  <li><a href="#conversion-and-transformer-losses" id="toc-conversion-and-transformer-losses" class="nav-link" data-scroll-target="#conversion-and-transformer-losses">Conversion and Transformer Losses</a></li>
  <li><a href="#availability-curtailment-and-resilience" id="toc-availability-curtailment-and-resilience" class="nav-link" data-scroll-target="#availability-curtailment-and-resilience">Availability, Curtailment and Resilience</a></li>
  <li><a href="#land-use-planning-and-environment" id="toc-land-use-planning-and-environment" class="nav-link" data-scroll-target="#land-use-planning-and-environment">Land Use, Planning and Environment</a></li>
  <li><a href="#current-assumptions-and-sensitivities" id="toc-current-assumptions-and-sensitivities" class="nav-link" data-scroll-target="#current-assumptions-and-sensitivities">Current Assumptions and Sensitivities</a></li>
  <li><a href="#model-limitations" id="toc-model-limitations" class="nav-link" data-scroll-target="#model-limitations">Model Limitations</a></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content">

<header id="title-block-header" class="quarto-title-block default"><nav class="quarto-page-breadcrumbs quarto-title-breadcrumbs d-none d-lg-block" aria-label="breadcrumb"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../electrical_infra/overview.html">Electrical Infrastructure</a></li><li class="breadcrumb-item"><a href="../electrical_infra/onshore_grid_connection.html">Onshore Grid Connection</a></li></ol></nav>
<div class="quarto-title">
<h1 class="title">Onshore Grid Connection</h1>
</div>



<div class="quarto-title-meta">

    
  
    
  </div>
  


</header>


<section id="role-and-scope" class="level2">
<h2 class="anchored" data-anchor-id="role-and-scope">Role and Scope</h2>
<p>The onshore grid connection transfers power from the HVDC cable system into the national AC transmission network. It is not one item of equipment. It is an interface chain comprising the shore crossing, underground DC cable, onshore converter station, converter transformers, high-voltage switchgear, protection and control, and the connection to an existing or new transmission substation.</p>
<p>For TenneT’s 2 GW reference, the chain is:</p>
<div class="cell" data-fig-height="0.5" data-layout-align="default">
<div class="cell-output-display">
<div>
<p></p><figure class="figure"><p></p>
<div>
<pre class="mermaid mermaid-js">flowchart LR
  A["Submarine +/-525 kV cable"] --&gt; B["Landfall and transition joints"]
  B --&gt; C["Underground DC cable"]
  C --&gt; D["Onshore VSC converter"]
  D --&gt; E["Converter transformers"]
  E --&gt; F["380 kV switchgear"]
  F --&gt; G["National transmission grid"]
</pre>
</div>
<p></p></figure><p></p>
</div>
</div>
</div>
<p>The converter station itself is technically described and costed as part of the complete link on <a href="../electrical_infra/hvdc_converter_stations.html">HVDC Converter Stations</a>. This page owns the physical grid interface and makes clear which onshore costs remain unresolved.</p>
<p>The <strong>point of common coupling (PCC)</strong> is the electrical and contractual boundary where the offshore connection meets the transmission system. Physically, the onshore converter lies in the chain on this page. Commercially, its equipment and civil works may belong to the same converter-station package as the offshore station. Physical location and cost ownership are therefore deliberately shown as separate boundaries.</p>
<table class="caption-top table">
<thead>
<tr class="header">
<th>Included in this interface</th>
<th>Accounting treatment</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Ordinary shore crossing and transition-joint bay</td>
<td><a href="../offshore_installation/cable_and_pipeline_installation.html">Cable and Pipeline Installation</a></td>
</tr>
<tr class="even">
<td>Underground DC cable supply</td>
<td><a href="../electrical_infra/hvdc_export_cables.html">HVDC Export Cables</a>; dedicated underground material coefficient TBD</td>
</tr>
<tr class="odd">
<td>Underground cable installation</td>
<td><a href="../offshore_installation/cable_and_pipeline_installation.html">Cable and Pipeline Installation</a></td>
</tr>
<tr class="even">
<td>Onshore converter, transformers and auxiliaries</td>
<td>Included in the converter pair on <a href="../electrical_infra/hvdc_converter_stations.html">HVDC Converter Stations</a></td>
</tr>
<tr class="odd">
<td>380 kV switchgear and station connection</td>
<td>Confirm against converter-package boundary</td>
</tr>
<tr class="even">
<td>Reinforcement beyond the connection point</td>
<td>Separate, site-specific grid cost</td>
</tr>
<tr class="odd">
<td>Dispatch curtailment caused by grid congestion</td>
<td>Energy-system constraint, not equipment availability</td>
</tr>
</tbody>
</table>
</section>
<section id="physical-layout" class="level2">
<h2 class="anchored" data-anchor-id="physical-layout">Physical Layout</h2>
<p>At landfall, the submarine cable is brought ashore through an open trench or, more commonly at sensitive coastlines, ducts installed by horizontal directional drilling. Submarine and land cable designs are connected in accessible transition-joint bays. The separate pole, metallic-return and communication cables then continue underground to the converter site.</p>
<p>The onshore converter changes DC power back to three-phase AC. Converter transformers provide voltage transformation and electrical separation, while reactors, filters and controls manage current, harmonics, voltage and reactive power. High-voltage switchgear connects the station to the transmission grid and isolates equipment for faults and maintenance.</p>
<p>TenneT describes the Dutch 2 GW interface as 525 kV DC conversion to 380 kV AC. Its standard onshore arrangement has six single-phase converter transformers plus one spare <span class="citation" data-cites="tennet2024TwoGWProgram">(<a href="#ref-tennet2024TwoGWProgram" role="doc-biblioref">TenneT 2024</a>)</span>. For the Doordewind connection, TenneT reports an onshore converter-station footprint of roughly 5.5 ha before the underground connection to the 380 kV substation <span class="citation" data-cites="tennetDoordewind">(<a href="#ref-tennetDoordewind" role="doc-biblioref">TenneT, n.d.</a>)</span>. The land requirement reflects electrical clearances, converter halls, cooling, transformers, roads, drainage, security and construction space; it is not just the building footprint.</p>
</section>
<section id="electrical-rating" class="level2">
<h2 class="anchored" data-anchor-id="electrical-rating">Electrical Rating</h2>
<p>AC equipment must carry more than active MW alone:</p>
<ul>
<li><strong>active power <span class="math inline">\(P\)</span></strong>, measured in MW, transfers net energy and is what the wind farm is primarily selling;</li>
<li><strong>reactive power <span class="math inline">\(Q\)</span></strong>, measured in MVAr, oscillates between electric and magnetic fields and is used to control AC voltage; and</li>
<li><strong>apparent power <span class="math inline">\(S\)</span></strong>, measured in MVA, combines both and determines much of the current and thermal loading of transformers, converters and switchgear.</li>
</ul>
<p>Power factor is <span class="math inline">\(P/S\)</span>. A value below one means some equipment current is being used for reactive rather than active power.</p>
<p>At unity power factor, the AC line current associated with 2 GW at 380 kV is:</p>
<p><span class="math display">\[
I_\mathrm{AC}
=
\frac{P}{\sqrt{3}V_\mathrm{LL}\cos\phi}
=
\frac{2{,}000\times10^6}
{\sqrt{3}(380\times10^3)}
=3.04\ \mathrm{kA}.
\]</span></p>
<p>The station is not designed as one 3 kA conductor. Power is divided among converter transformer windings, bus sections and grid circuits so equipment ratings, fault levels and maintenance criteria can be satisfied.</p>
<p>Reactive-power operation increases apparent power:</p>
<p><span class="math display">\[
S=\frac{P}{\cos\phi},
\qquad
Q=\sqrt{S^2-P^2}.
\]</span></p>
<p>If 2 GW were delivered at a power factor of 0.95, the terminal duty would be about 2.105 GVA and 657 MVAr. This is an illustration, not a selected grid-code operating point. Actual reactive capability is specified as a voltage-dependent envelope and can require converter-current headroom, reactors or additional compensation.</p>
<p>The grid-connection study must check at least:</p>
<ul>
<li>rated and temporary voltage ranges;</li>
<li>active-power ramping and frequency response;</li>
<li>reactive-power and voltage-control capability;</li>
<li>fault ride-through and post-fault active-power recovery;</li>
<li>harmonic emission and resonance;</li>
<li>short-circuit level and protection coordination;</li>
<li>maximum permissible loss of infeed.</li>
</ul>
<p>Several of these terms describe different questions. <strong>Fault level</strong> is the current the surrounding grid can supply into a short circuit; it affects switchgear duty and converter-control behaviour, not how often faults occur. <strong>Fault ride-through</strong> asks whether the link remains connected during a temporary voltage depression. <strong>Harmonics</strong> are unwanted waveform components that can cause heating, resonance or interference. A <strong>strong grid node</strong> is one whose voltage and stability remain acceptable when 2 GW changes or trips–not merely one with high annual energy demand.</p>
<p>Commission Regulation (EU) 2016/1447 sets the European HVDC framework for these active-power, reactive-power, voltage, fault-ride-through, control, protection and monitoring capabilities <span class="citation" data-cites="europeanCommission2016HVDC">(<a href="#ref-europeanCommission2016HVDC" role="doc-biblioref">European Commission 2016</a>)</span>. Project-specific requirements are then agreed with the relevant transmission-system operator.</p>
<p>The current Dutch system code adds useful numerical context at the point of connection <span class="citation" data-cites="dutchSystemCode2026">(<a href="#ref-dutchSystemCode2026" role="doc-biblioref">Government of the Netherlands 2026</a>)</span>:</p>
<table class="caption-top table">
<colgroup>
<col style="width: 27%">
<col style="width: 36%">
<col style="width: 36%">
</colgroup>
<thead>
<tr class="header">
<th>Requirement</th>
<th style="text-align: right;">Published Dutch value</th>
<th style="text-align: right;">2 GW interpretation</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Rate-of-change-of-frequency withstand</td>
<td style="text-align: right;">-2.5 to +2.5 Hz/s, averaged over 1 s</td>
<td style="text-align: right;">Control and protection must ride through the specified event</td>
</tr>
<tr class="even">
<td>Maximum active-power instruction delay</td>
<td style="text-align: right;">100 ms</td>
<td style="text-align: right;">Fast set-point path is required</td>
</tr>
<tr class="odd">
<td>Minimum active-power instruction step</td>
<td style="text-align: right;">1 MW</td>
<td style="text-align: right;">0.05% of a 2 GW link</td>
</tr>
<tr class="even">
<td>Reactive capability ratio</td>
<td style="text-align: right;">0.35 delivering; 0.40 absorbing relative to <span class="math inline">\(P_\mathrm{max}\)</span></td>
<td style="text-align: right;">Up to about +700/-800 MVAr, subject to the voltage envelope</td>
</tr>
</tbody>
</table>
<p>These are compliance limits, not normal operating set points. They should be verified against the code version and connection agreement used for the project; converter MVA, transformer duty and compensation cannot be sized from a single nominal power factor alone.</p>
</section>
<section id="capacity-and-connection-architecture" class="level2">
<h2 class="anchored" data-anchor-id="capacity-and-connection-architecture">Capacity and Connection Architecture</h2>
<p>The HVDC link is sized in discrete 2 GW blocks in the reference model:</p>
<p><span class="math display">\[
n_\mathrm{link}
=
\left\lceil
\frac{P_\mathrm{export}}{2{,}000\ \mathrm{MW}}
\right\rceil.
\]</span></p>
<p>This does not prove that the receiving grid can accept <span class="math inline">\(2n_\mathrm{link}\)</span> GW at the selected PCC. A grid study determines whether existing 380 kV circuits have sufficient thermal, voltage and stability margin and whether a new substation, busbar extension, underground cable or overhead-line reinforcement is required.</p>
<p>The connection point can therefore drive project economics independently of offshore distance. A shorter sea route to a weak grid node may require more onshore reinforcement than a longer route to a strong node. The model should treat:</p>
<ol type="1">
<li><strong>dedicated connection assets</strong> from landfall to the agreed grid point; and</li>
<li><strong>wider network reinforcement</strong> triggered beyond that point</li>
</ol>
<p>as separate cost categories. Their payer and regulatory treatment may also differ.</p>
</section>
<section id="cost-boundary" class="level2">
<h2 class="anchored" data-anchor-id="cost-boundary">Cost Boundary</h2>
<p>The model books the onshore converter as part of the 785 EUR<sub>2025</sub>/kW two-terminal electrical-equipment coefficient on <a href="../electrical_infra/hvdc_converter_stations.html">HVDC Converter Stations</a>. The offshore platform and both cable supply and installation are separate. This page therefore assigns <strong>no additional generic onshore-converter CAPEX</strong>.</p>
<table class="caption-top table">
<thead>
<tr class="header">
<th>Cost element</th>
<th>Reference</th>
<th>Evidence gap</th>
<th>Cost owner</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Onshore VSC equipment, transformers and cooling</td>
<td><span class="cost-reference">Part of 785 EUR<sub>2025</sub>/kW converter pair</span></td>
<td>No project equipment ledger</td>
<td><a href="../electrical_infra/hvdc_converter_stations.html">HVDC Converter Stations</a></td>
</tr>
<tr class="even">
<td>Underground DC cable supply</td>
<td><span class="cost-reference">TBD</span></td>
<td>No matched underground material-only coefficient</td>
<td><a href="../electrical_infra/hvdc_export_cables.html">HVDC Export Cables</a></td>
</tr>
<tr class="odd">
<td>Underground cable and landfall installation</td>
<td><span class="cost-reference">TBD</span></td>
<td>Route and civil design required</td>
<td><a href="../offshore_installation/cable_and_pipeline_installation.html">Cable and Pipeline Installation</a></td>
</tr>
<tr class="even">
<td>380 kV station bay/extension</td>
<td><span class="cost-owned">TBD</span></td>
<td>Connection agreement required</td>
<td><strong>This page</strong></td>
</tr>
<tr class="odd">
<td>Wider grid reinforcement</td>
<td><span class="cost-owned">TBD</span></td>
<td>Highly location-specific</td>
<td><strong>This page</strong></td>
</tr>
<tr class="even">
<td>Land acquisition and planning mitigation</td>
<td><span class="cost-owned">TBD</span></td>
<td>Site and jurisdiction specific</td>
<td><strong>This page</strong></td>
</tr>
</tbody>
</table>
<p>NREL’s Atlantic transmission study provides a lower-scope comparator for a 2 GW onshore bipole: approximately 155 EUR/kW for the converter and 44 EUR/kW for construction, or 199 EUR/kW together <span class="citation" data-cites="brinkman2024AtlanticTransmission">(<a href="#ref-brinkman2024AtlanticTransmission" role="doc-biblioref"><span class="nocase">Brinkman et al.</span> 2024</a>)</span>. These values use the ECB 2025 annual-average exchange rate of 1 EUR = 1.1300 USD <span class="citation" data-cites="ecb2025USDEUR">(<a href="#ref-ecb2025USDEUR" role="doc-biblioref">European Central Bank 2026</a>)</span>. This is a currency conversion rather than a price-year restatement; the estimate comes from a different market and excludes much of the offshore scope contained in North Sea programme awards. It should be used to interrogate the package allocation, not added to it.</p>
<p>A future bottom-up model can use:</p>
<p><span class="math display">\[
C_\mathrm{onshore}
=
C_\mathrm{landfall}
+c_\mathrm{land\ cable}L_\mathrm{land}
+C_\mathrm{converter}
+C_\mathrm{380kV\ bay}
+C_\mathrm{reinforcement}
+C_\mathrm{site},
\]</span></p>
<p>with every term tagged to its canonical page. The converter term is already owned by the converter page. Cable material and installation remain separate and must not be replaced by the former all-in underground-route coefficient.</p>
</section>
<section id="conversion-and-transformer-losses" class="level2">
<h2 class="anchored" data-anchor-id="conversion-and-transformer-losses">Conversion and Transformer Losses</h2>
<p>The current model fills the previously blank onshore efficiency with a provisional aggregate <strong>98.5%</strong>. This covers the onshore converter, converter transformers and station auxiliaries once. Hitachi Energy reports conversion losses below 1% per station for the 900 MW DolWin2 VSC system <span class="citation" data-cites="hitachiDolWin2">(<a href="#ref-hitachiDolWin2" role="doc-biblioref">Hitachi Energy, n.d.</a>)</span>, supporting the order of magnitude but not establishing a 2 GW guarantee.</p>
<p>Large-transformer efficiency regulation provides another useful check. For liquid-immersed large transformers, the European Tier 2 minimum peak-efficiency index is 99.770% at 100 MVA, rises with rating and reaches 99.797% at 200 MVA and above <span class="citation" data-cites="europeanCommission2014Transformers">(<a href="#ref-europeanCommission2014Transformers" role="doc-biblioref">European Commission 2014</a>)</span>. Applicability and exclusions must be checked for the selected equipment. PEI is measured at the loading point of maximum efficiency, so it must not be interpreted as constant full-load or annual efficiency.</p>
<p>The project does not yet have the OEM loss curves and auxiliary-load specifications needed for a load-dependent calculation. Until those data are available:</p>
<table class="caption-top table">
<colgroup>
<col style="width: 30%">
<col style="width: 40%">
<col style="width: 30%">
</colgroup>
<thead>
<tr class="header">
<th>Boundary</th>
<th style="text-align: right;">Working value</th>
<th>Do not also apply</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Onshore VSC, transformation and auxiliaries</td>
<td style="text-align: right;">98.5%</td>
<td>A second generic onshore-converter factor</td>
</tr>
<tr class="even">
<td>HVDC cable</td>
<td style="text-align: right;">Calculated separately</td>
<td>Cable loss inside the 98.5% station value</td>
</tr>
<tr class="odd">
<td>Offshore conversion</td>
<td style="text-align: right;">Calculated separately</td>
<td>Offshore loss again at the onshore interface</td>
</tr>
</tbody>
</table>
</section>
<section id="availability-curtailment-and-resilience" class="level2">
<h2 class="anchored" data-anchor-id="availability-curtailment-and-resilience">Availability, Curtailment and Resilience</h2>
<p>The internal model assigns <strong>98.0% availability</strong> to the onshore station. This is the same onshore-terminal factor documented on the converter-station page and shown in the section overview; it is applied once, not multiplied by a second 98% grid-interface factor. As with the offshore station, a single scalar hides equipment redundancy and degraded states. The standard bipole can retain about 1 GW after a pole-path outage, while a common auxiliary, control, busbar or grid event may remove the complete 2 GW.</p>
<p>Energy-equivalent availability is:</p>
<p><span class="math display">\[
A_E
=
1-
\frac{\sum_i\Delta P_i\Delta t_i}
{P_\mathrm{rated}T}.
\]</span></p>
<p>A practical state model distinguishes:</p>
<table class="caption-top table">
<colgroup>
<col style="width: 30%">
<col style="width: 40%">
<col style="width: 30%">
</colgroup>
<thead>
<tr class="header">
<th>State</th>
<th style="text-align: right;">Export capability</th>
<th>Example</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Both poles and grid circuits healthy</td>
<td style="text-align: right;">2 GW</td>
<td>Normal operation</td>
</tr>
<tr class="even">
<td>One pole path unavailable</td>
<td style="text-align: right;">About 1 GW</td>
<td>Converter transformer, valve or pole maintenance</td>
</tr>
<tr class="odd">
<td>Onshore common-mode outage</td>
<td style="text-align: right;">0 GW</td>
<td>Shared auxiliaries, busbar or protection event</td>
</tr>
<tr class="even">
<td>Receiving grid constrains dispatch</td>
<td style="text-align: right;">0–2 GW</td>
<td>Congestion, system security or market curtailment</td>
</tr>
</tbody>
</table>
<p>The last state is not equipment unavailability. Grid curtailment should be an energy-system or dispatch constraint so it can be valued and mitigated separately. Planned maintenance, spare single-phase transformers, sectionalised buses, redundant cooling and black-start arrangements can all affect outage duration and residual capacity.</p>
</section>
<section id="land-use-planning-and-environment" class="level2">
<h2 class="anchored" data-anchor-id="land-use-planning-and-environment">Land Use, Planning and Environment</h2>
<p>Onshore conversion moves impacts from sea to land. The main siting considerations are:</p>
<ul>
<li>proximity to a sufficiently strong high-voltage node;</li>
<li>space for the permanent station and temporary construction compound;</li>
<li>cable corridors, joint bays and road access for heavy transformers;</li>
<li>audible noise from transformers, reactors and cooling;</li>
<li>visual effects and building height;</li>
<li>electromagnetic-field and safety clearances;</li>
<li>flood, drainage and soil conditions;</li>
<li>ecology, archaeology and community acceptance; and</li>
<li>heat rejection and auxiliary electricity supply.</li>
</ul>
<p>Long underground routes can dominate civil works even when the converter site is close to the coast. Conversely, placing the converter near landfall may require a separate 380 kV AC route to the grid. Route and station location should therefore be optimised together.</p>
</section>
<section id="current-assumptions-and-sensitivities" class="level2">
<h2 class="anchored" data-anchor-id="current-assumptions-and-sensitivities">Current Assumptions and Sensitivities</h2>
<table class="caption-top table">
<colgroup>
<col style="width: 21%">
<col style="width: 28%">
<col style="width: 28%">
<col style="width: 21%">
</colgroup>
<thead>
<tr class="header">
<th>Parameter</th>
<th style="text-align: right;">Base case</th>
<th style="text-align: right;">Suggested sensitivity</th>
<th>Evidence status</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Link rating</td>
<td style="text-align: right;">2 GW</td>
<td style="text-align: right;">Discrete 2 GW blocks</td>
<td>TenneT standard</td>
</tr>
<tr class="even">
<td>DC voltage</td>
<td style="text-align: right;">+/-525 kV</td>
<td style="text-align: right;">Fixed for standard case</td>
<td>TenneT standard</td>
</tr>
<tr class="odd">
<td>Grid voltage</td>
<td style="text-align: right;">380 kV</td>
<td style="text-align: right;">Project-specific transmission voltage</td>
<td>Dutch reference</td>
</tr>
<tr class="even">
<td>Onshore converter CAPEX</td>
<td style="text-align: right;">Included in 785 EUR<sub>2025</sub>/kW converter pair</td>
<td style="text-align: right;">613–1,030 EUR<sub>2025</sub>/kW pair range</td>
<td>DEA coefficient; platform excluded</td>
</tr>
<tr class="odd">
<td>Underground DC cable material</td>
<td style="text-align: right;">TBD</td>
<td style="text-align: right;">Obtain material-only benchmark</td>
<td>Separate cable owner</td>
</tr>
<tr class="even">
<td>Underground cable installation</td>
<td style="text-align: right;">TBD</td>
<td style="text-align: right;">Route-specific model</td>
<td>Separate installation owner</td>
</tr>
<tr class="odd">
<td>Residual grid-interface CAPEX</td>
<td style="text-align: right;">TBC, not zero by evidence</td>
<td style="text-align: right;">Site-specific study</td>
<td>Source gap</td>
</tr>
<tr class="even">
<td>Onshore aggregate efficiency</td>
<td style="text-align: right;">98.5%</td>
<td style="text-align: right;">98.5–99.2%</td>
<td>Provisional aggregate</td>
</tr>
<tr class="odd">
<td>Flat station availability</td>
<td style="text-align: right;">98.0%</td>
<td style="text-align: right;">Replace with 100/50/0% states</td>
<td>Internal convention</td>
</tr>
<tr class="even">
<td>Onshore footprint</td>
<td style="text-align: right;">About 5.5 ha</td>
<td style="text-align: right;">Site and layout specific</td>
<td>Doordewind reference</td>
</tr>
<tr class="odd">
<td>Wider grid reinforcement</td>
<td style="text-align: right;">Excluded/TBC</td>
<td style="text-align: right;">Scenario by connection point</td>
<td>Requires power-system study</td>
</tr>
</tbody>
</table>
</section>
<section id="model-limitations" class="level2">
<h2 class="anchored" data-anchor-id="model-limitations">Model Limitations</h2>
<table class="caption-top table">
<colgroup>
<col style="width: 50%">
<col style="width: 50%">
</colgroup>
<thead>
<tr class="header">
<th>Limitation</th>
<th>Implication</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>No package cost ledger</td>
<td>Onshore equipment and ordinary civil cost cannot yet be isolated reliably</td>
</tr>
<tr class="even">
<td>The 80 km base case ends at shore</td>
<td>Underground route cost remains zero unless <span class="math inline">\(L_u\)</span> is entered explicitly</td>
</tr>
<tr class="odd">
<td>No grid-node model</td>
<td>Connection capacity, congestion and reinforcement are unknown</td>
</tr>
<tr class="even">
<td>Constant 98.5% efficiency</td>
<td>No-load, part-load and ambient-temperature effects are hidden</td>
</tr>
<tr class="odd">
<td>Constant 98% availability</td>
<td>Pole redundancy, spare transformers and common-mode events are hidden</td>
</tr>
<tr class="even">
<td>380 kV is treated as universal</td>
<td>Other countries and connection points use different grid voltages</td>
</tr>
<tr class="odd">
<td>Reactive duty is not co-optimised</td>
<td>Converter MVA and compensation equipment may be understated</td>
</tr>
<tr class="even">
<td>Planning and land costs are TBC</td>
<td>A feasible electrical design may still lack a consentable site</td>
</tr>
</tbody>
</table>



</section>

<div id="quarto-appendix" class="default"><section class="quarto-appendix-contents" role="doc-bibliography" id="quarto-bibliography"><h2 class="anchored quarto-appendix-heading">References</h2><div id="refs" class="references csl-bib-body hanging-indent" role="list">
<div id="ref-brinkman2024AtlanticTransmission" class="csl-entry" role="listitem">
<span class="nocase">Brinkman, Gregory, Mike Bannister, Sophie Bredenkamp, Lanaia Carveth, Dave Corbus, et al.</span> 2024. <em>Atlantic Offshore Wind Transmission Study</em>. NREL/TP-5000-88003. National Renewable Energy Laboratory; Pacific Northwest National Laboratory. <a href="https://doi.org/10.2172/2327027">https://doi.org/10.2172/2327027</a>.
</div>
<div id="ref-ecb2025USDEUR" class="csl-entry" role="listitem">
European Central Bank. 2026. <span>“US Dollar/Euro ECB Reference Exchange Rate, Annual Average.”</span> EXR.A.USD.EUR.SP00.A. <a href="https://data.ecb.europa.eu/data/datasets/EXR/EXR.A.USD.EUR.SP00.A">https://data.ecb.europa.eu/data/datasets/EXR/EXR.A.USD.EUR.SP00.A</a>.
</div>
<div id="ref-europeanCommission2014Transformers" class="csl-entry" role="listitem">
European Commission. 2014. <em>Commission Regulation (<span>EU</span>) No 548/2014 on Implementing Directive 2009/125/EC with Regard to Small, Medium and Large Power Transformers</em>. European Union regulation. <a href="https://eur-lex.europa.eu/eli/reg/2014/548/2019-11-14/eng">https://eur-lex.europa.eu/eli/reg/2014/548/2019-11-14/eng</a>.
</div>
<div id="ref-europeanCommission2016HVDC" class="csl-entry" role="listitem">
European Commission. 2016. <em>Commission Regulation (<span>EU</span>) 2016/1447 Establishing a Network Code on Requirements for Grid Connection of High Voltage Direct Current Systems and Direct Current-Connected Power Park Modules</em>. European Union regulation. <a href="https://eur-lex.europa.eu/eli/reg/2016/1447/oj">https://eur-lex.europa.eu/eli/reg/2016/1447/oj</a>.
</div>
<div id="ref-dutchSystemCode2026" class="csl-entry" role="listitem">
Government of the Netherlands. 2026. <em>Systeemcode elektriciteit</em>. Dutch electricity system code. <a href="https://wetten.overheid.nl/BWBR0052336/">https://wetten.overheid.nl/BWBR0052336/</a>.
</div>
<div id="ref-hitachiDolWin2" class="csl-entry" role="listitem">
Hitachi Energy. n.d. <span>“DolWin2.”</span> Accessed July 14, 2026. <a href="https://www.hitachienergy.com/uk-ie/en/news-and-events/customer-stories/dolwin2">https://www.hitachienergy.com/uk-ie/en/news-and-events/customer-stories/dolwin2</a>.
</div>
<div id="ref-tennet2024TwoGWProgram" class="csl-entry" role="listitem">
TenneT. 2024. <em>TenneT 2GW Program</em>. Technical presentation. TenneT. <a href="https://www.hvdccentre.com/wp-content/uploads/2024/07/3.2_TenneT-2GW-Program-Kabul.pdf">https://www.hvdccentre.com/wp-content/uploads/2024/07/3.2_TenneT-2GW-Program-Kabul.pdf</a>.
</div>
<div id="ref-tennetDoordewind" class="csl-entry" role="listitem">
TenneT. n.d. <span>“Over het project – Net op zee Doordewind.”</span> Accessed July 14, 2026. <a href="https://magazines.tennet.eu/doordewind/over-het-project">https://magazines.tennet.eu/doordewind/over-het-project</a>.
</div>
</div></section></div></main> <!-- /main -->
<!-- Generated by tools/build-readiness-sidebar.js. -->
<script>
(() => {
  if (document.querySelector("script[data-readiness-sidebar]")) return;
  const stylesHref = [...document.querySelectorAll('link[rel="stylesheet"][href]')]
    .map((link) => link.getAttribute("href"))
    .find((href) => /(^|\/|\.\.\/)styles\.css(?:[?#].*)?$/.test(href));
  const rootPath = stylesHref ? stylesHref.replace(/styles\.css(?:[?#].*)?$/, "") : "";
  const script = document.createElement("script");
  script.src = rootPath + "readiness-sidebar.js";
  script.defer = true;
  script.dataset.readinessSidebar = "true";
  document.body.appendChild(script);
})();
</script>
<!-- Generated by tools/build-evidence-status.js. -->
<script>
(() => {
  if (document.querySelector("script[data-evidence-status]")) return;
  const stylesHref = [...document.querySelectorAll('link[rel="stylesheet"][href]')]
    .map((link) => link.getAttribute("href"))
    .find((href) => /(^|\/|\.\.\/)styles\.css(?:[?#].*)?$/.test(href));
  const rootPath = stylesHref ? stylesHref.replace(/styles\.css(?:[?#].*)?$/, "") : "";
  const script = document.createElement("script");
  script.src = rootPath + "evidence-status.js";
  script.defer = true;
  script.dataset.evidenceStatus = "true";
  document.body.appendChild(script);
})();
</script>
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "Copied!");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "Copied!");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp("https:\/\/vverbist\.github\.io\/offshore-wind-infrastructure-encyclopedia\/");
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
     var links = window.document.querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
        }
      }
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          let top = null;
          let height = null;
          let parent = null;
          if (lineIds.length > 0) {
              //compute the position of the single el (top and bottom and make a div)
              const el = window.document.getElementById(lineIds[0]);
              top = el.offsetTop;
              height = el.offsetHeight;
              parent = el.parentElement.parentElement;
            if (lineIds.length > 1) {
              const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
              const bottom = lastEl.offsetTop + lastEl.offsetHeight;
              height = bottom - top;
            }
            if (top !== null && height !== null && parent !== null) {
              // cook up a div (if necessary) and position it 
              let div = window.document.getElementById("code-annotation-line-highlight");
              if (div === null) {
                div = window.document.createElement("div");
                div.setAttribute("id", "code-annotation-line-highlight");
                div.style.position = 'absolute';
                parent.appendChild(div);
              }
              div.style.top = top - 2 + "px";
              div.style.height = height + 4 + "px";
              div.style.left = 0;
              let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
              if (gutterDiv === null) {
                gutterDiv = window.document.createElement("div");
                gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
                gutterDiv.style.position = 'absolute';
                const codeCell = window.document.getElementById(targetCell);
                const gutter = codeCell.querySelector('.code-annotation-gutter');
                gutter.appendChild(gutterDiv);
              }
              gutterDiv.style.top = top - 2 + "px";
              gutterDiv.style.height = height + 4 + "px";
            }
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
</div> <!-- /content -->




</body></html>