<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="en" xml:lang="en"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.9.38">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">


<title>Power Conversion Equipment – Offshore Wind Infrastructure Model Assumptions</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
code{white-space: pre-wrap;}
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: min(4vw, 1.5em);}
div.column{flex: auto; overflow-x: auto;}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for citations */
div.csl-bib-body { }
div.csl-entry {
  clear: both;
}
.hanging-indent div.csl-entry {
  margin-left:2em;
  text-indent:-2em;
}
div.csl-left-margin {
  min-width:2em;
  float:left;
}
div.csl-right-inline {
  margin-left:2em;
  padding-left:1em;
}
div.csl-indent {
  margin-left: 2em;
}</style>


<script src="../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../site_libs/quarto-search/fuse.min.js"></script>
<script src="../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../">
<script src="../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../site_libs/quarto-html/anchor.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-15634bcf2e68342d4ad2dfa704d543f6.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../site_libs/bootstrap/bootstrap-787e033c7b6f65c9dfccb6078e5d2d34.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "sidebar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "start",
  "type": "textbox",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "No results",
    "search-matching-documents-text": "matching documents",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "Search"
  }
}</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-chtml-full.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

<link rel="stylesheet" href="../styles.css">
</head>

<body class="nav-sidebar docked quarto-light">

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
  <nav class="quarto-secondary-nav">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="Toggle sidebar navigation" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="breadcrumb"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../electrical_infra/overview.html">Electrical Infrastructure</a></li><li class="breadcrumb-item"><a href="../electrical_infra/power_conversion_equipment.html">Power Conversion Equipment</a></li></ol></nav>
        <a class="flex-grow-1" role="navigation" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="Toggle sidebar navigation" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
      <button type="button" class="btn quarto-search-button" aria-label="Search" onclick="window.quartoOpenSearch();">
        <i class="bi bi-search"></i>
      </button>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation docked overflow-auto">
    <div class="pt-lg-2 mt-2 text-left sidebar-header">
    <div class="sidebar-title mb-0 py-0">
      <a href="../">Offshore Wind Infrastructure Model Assumptions</a> 
    </div>
      </div>
        <div class="mt-2 flex-shrink-0 align-items-center">
        <div class="sidebar-search">
        <div id="quarto-search" class="" title="Search"></div>
        </div>
        </div>
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Home</span></a>
  </div>
</li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a class="sidebar-item-text sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" role="navigation" aria-expanded="true">
 <span class="menu-text">Methodology</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-1" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../methodology/overview.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Methodology</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../methodology/system_boundary_and_lcoe.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">System Boundary and Carrier-Cost Metrics</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../methodology/financial_and_price_basis.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Financial and Price-Basis Assumptions</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../methodology/modelling_workflow.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Modelling Workflow</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../methodology/optimisation_variables.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Inputs, Parameters and Outputs</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../methodology/energy_availability_and_annualisation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Energy and Availability</span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a class="sidebar-item-text sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" role="navigation" aria-expanded="true">
 <span class="menu-text">Architectures</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-2" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../architectures/overview.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Architectures</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../architectures/electricity_export_hvdc.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Electricity Export with HVDC</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../architectures/centralised_hydrogen.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Centralised Hydrogen</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../architectures/decentralised_hydrogen.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Decentralised Hydrogen</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../architectures/component_mapping.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Component Mapping</span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a class="sidebar-item-text sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" role="navigation" aria-expanded="true">
 <span class="menu-text">Wind Resource and Layout</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-3" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../wind_resource_and_layout/overview.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Wind Resource and Layout</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../wind_resource_and_layout/wind_resource_and_weibull.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Wind Resource and Weibull Distribution</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../wind_resource_and_layout/wake_modelling_and_spacing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Wake Modelling and Spacing</span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a class="sidebar-item-text sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" role="navigation" aria-expanded="true">
 <span class="menu-text">Turbine System</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-4" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../turbine_system/overview.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Turbine System</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../turbine_system/wind_turbine.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Wind Turbine Mass and Cost</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../turbine_system/power_electronics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Turbine Power Electronics</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../turbine_system/foundation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Monopile Foundation Mass and Cost</span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a class="sidebar-item-text sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" role="navigation" aria-expanded="true">
 <span class="menu-text">Electrical Infrastructure</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-5" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../electrical_infra/overview.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Electrical Infrastructure</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../electrical_infra/power_conversion_equipment.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text">Power Conversion Equipment</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../electrical_infra/infield_ac_cables.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Infield AC Cables</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../electrical_infra/hvdc_converter_stations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">HVDC Converter Stations</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../electrical_infra/hvdc_export_cables.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">HVDC Export Cables</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../electrical_infra/onshore_grid_connection.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Onshore Grid Connection</span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a class="sidebar-item-text sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" role="navigation" aria-expanded="true">
 <span class="menu-text">Hydrogen Production</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-6" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../hydrogen_production/overview.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Hydrogen Production</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../hydrogen_production/dc_integration.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">DC Integration</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../hydrogen_production/stack.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Stack (PEM)</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../hydrogen_production/balance_of_plant.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Balance of Plant</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../hydrogen_production/elx_power_electronics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Power Electronics</span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a class="sidebar-item-text sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-7" role="navigation" aria-expanded="true">
 <span class="menu-text">Hydrogen Infrastructure</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-7" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-7" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../hydrogen_infra/overview.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Hydrogen Infrastructure</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../hydrogen_infra/infield_infrastructure.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Hydrogen Infield Infrastructure</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../hydrogen_infra/compressor.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Hydrogen Compressor</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../hydrogen_infra/hydrogen_pipelines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Hydrogen Pipelines</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../hydrogen_infra/pipeline_pressure_and_capacity.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Pipeline Pressure and Capacity</span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a class="sidebar-item-text sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-8" role="navigation" aria-expanded="true">
 <span class="menu-text">Platforms</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-8" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-8" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../platforms/overview.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Platforms</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../platforms/topside_mass.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Complete Topside Mass</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../platforms/platform_material_capex.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Platform EPCI CAPEX</span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a class="sidebar-item-text sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-9" role="navigation" aria-expanded="true">
 <span class="menu-text">Offshore Installation</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-9" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-9" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../offshore_installation/overview.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Offshore Installation</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../offshore_installation/turbine_and_foundation_installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Turbine and Foundation Installation</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../offshore_installation/cable_and_pipeline_installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Cable and Pipeline Installation</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../offshore_installation/platform_and_substation_installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Platform and Substation Installation</span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../references.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">References and Evidence Status</span></a>
  </div>
</li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../about.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">About</span></a>
  </div>
</li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" class="toc-active">
    <h2 id="toc-title">On this page</h2>
   
  <ul>
  <li><a href="#role-in-the-model" id="toc-role-in-the-model" class="nav-link active" data-scroll-target="#role-in-the-model">Role in the Model</a></li>
  <li><a href="#electrical-chains-compared" id="toc-electrical-chains-compared" class="nav-link" data-scroll-target="#electrical-chains-compared">Electrical Chains Compared</a></li>
  <li><a href="#reference-case-unit-counts" id="toc-reference-case-unit-counts" class="nav-link" data-scroll-target="#reference-case-unit-counts">Reference-Case Unit Counts</a></li>
  <li><a href="#equipment-inventory" id="toc-equipment-inventory" class="nav-link" data-scroll-target="#equipment-inventory">Equipment Inventory</a>
  <ul class="collapse">
  <li><a href="#generator-side-converter-common-baseline" id="toc-generator-side-converter-common-baseline" class="nav-link" data-scroll-target="#generator-side-converter-common-baseline">Generator-side converter (common baseline)</a></li>
  <li><a href="#sec-grid-side-inverter" id="toc-sec-grid-side-inverter" class="nav-link" data-scroll-target="#sec-grid-side-inverter">Grid-side inverter</a></li>
  <li><a href="#turbine-step-up-transformer" id="toc-turbine-step-up-transformer" class="nav-link" data-scroll-target="#turbine-step-up-transformer">Turbine step-up transformer</a></li>
  <li><a href="#central-step-down-transformer" id="toc-central-step-down-transformer" class="nav-link" data-scroll-target="#central-step-down-transformer">Central step-down transformer</a></li>
  <li><a href="#rectifier-transformer" id="toc-rectifier-transformer" class="nav-link" data-scroll-target="#rectifier-transformer">Rectifier transformer</a></li>
  <li><a href="#electrolyser-rectifier" id="toc-electrolyser-rectifier" class="nav-link" data-scroll-target="#electrolyser-rectifier">Electrolyser rectifier</a></li>
  <li><a href="#dedicated-stack-side-dcdc-converter-conservative-case" id="toc-dedicated-stack-side-dcdc-converter-conservative-case" class="nav-link" data-scroll-target="#dedicated-stack-side-dcdc-converter-conservative-case">Dedicated stack-side DC/DC converter (conservative case)</a></li>
  </ul></li>
  <li><a href="#sec-pce-losses" id="toc-sec-pce-losses" class="nav-link" data-scroll-target="#sec-pce-losses">Losses</a></li>
  <li><a href="#cost-and-mass-reconciliation" id="toc-cost-and-mass-reconciliation" class="nav-link" data-scroll-target="#cost-and-mass-reconciliation">Cost and Mass Reconciliation</a></li>
  <li><a href="#evidence-gaps" id="toc-evidence-gaps" class="nav-link" data-scroll-target="#evidence-gaps">Evidence Gaps</a></li>
  <li><a href="#references" id="toc-references" class="nav-link" data-scroll-target="#references">References</a></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content">

<header id="title-block-header" class="quarto-title-block default"><nav class="quarto-page-breadcrumbs quarto-title-breadcrumbs d-none d-lg-block" aria-label="breadcrumb"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../electrical_infra/overview.html">Electrical Infrastructure</a></li><li class="breadcrumb-item"><a href="../electrical_infra/power_conversion_equipment.html">Power Conversion Equipment</a></li></ol></nav>
<div class="quarto-title">
<h1 class="title">Power Conversion Equipment</h1>
</div>



<div class="quarto-title-meta">

    
  
    
  </div>
  


</header>


<section id="role-in-the-model" class="level2">
<h2 class="anchored" data-anchor-id="role-in-the-model">Role in the Model</h2>
<p>This page owns the inventory of power-conversion equipment between the turbine generator and the PEM stack DC terminals. For each equipment role it records the duty, voltage and insulation class, documented unit ratings, the unit count implied by the article reference case, cost evidence and its price basis, losses, package boundary and adoption status.</p>
<p>Other pages apply this inventory rather than repeat it. <a href="../hydrogen_production/dc_integration.html">DC Integration</a> defines the turbine-level electrical cases, <a href="../hydrogen_production/elx_power_electronics.html">Electrolyser Power Electronics</a> books the central transformer–rectifier package, <a href="../turbine_system/wind_turbine.html">Wind Turbine Mass and Cost</a> owns the turbine removal credit, and <a href="../architectures/component_mapping.html">Component Mapping</a> records which roles each architecture uses.</p>
<p><strong>Candidate evidence on this page is not an adopted model input.</strong> A value enters <code>model_data/inputs.csv</code> only after its scope, price basis and applicability are adopted on the owning page. Unsupported values stay as explicit TODOs.</p>
</section>
<section id="electrical-chains-compared" class="level2">
<h2 class="anchored" data-anchor-id="electrical-chains-compared">Electrical Chains Compared</h2>
<p>The current article compares centralised hydrogen and direct-DC turbine-level hydrogen. The conservative DC/DC case is deferred to a later sensitivity. The adopted power-curve boundary is the inverter AC output, before the turbine transformer, as defined on <a href="../turbine_system/power_electronics.html">Turbine Power Electronics</a>. The existing common operating case uses this boundary following user confirmation on 9 October 2026. Numerical curve and power-state values are unchanged; efficiencies below remain separate inputs.</p>
<table class="caption-top table">
<caption>Equipment roles in the three compared electrical chains.</caption>
<thead>
<tr class="header">
<th>Equipment role</th>
<th style="text-align: center;">Centralised hydrogen</th>
<th style="text-align: center;">Conservative turbine-level</th>
<th style="text-align: center;">Direct DC (<code>converter_reduced</code>)</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Generator-side converter (rectifier) and DC link</td>
<td style="text-align: center;">Common baseline</td>
<td style="text-align: center;">Common baseline</td>
<td style="text-align: center;">Common baseline</td>
</tr>
<tr class="even">
<td>Grid-side inverter</td>
<td style="text-align: center;">Used</td>
<td style="text-align: center;">Removed</td>
<td style="text-align: center;">Removed</td>
</tr>
<tr class="odd">
<td>Turbine step-up transformer</td>
<td style="text-align: center;">Used</td>
<td style="text-align: center;">Removed</td>
<td style="text-align: center;">Removed</td>
</tr>
<tr class="even">
<td>66 kV AC collection</td>
<td style="text-align: center;">Used (<a href="../electrical_infra/infield_ac_cables.html">Infield AC Cables</a>)</td>
<td style="text-align: center;">Not used</td>
<td style="text-align: center;">Not used</td>
</tr>
<tr class="odd">
<td>Central step-down transformer</td>
<td style="text-align: center;">Used</td>
<td style="text-align: center;">Not used</td>
<td style="text-align: center;">Not used</td>
</tr>
<tr class="even">
<td>Rectifier transformer</td>
<td style="text-align: center;">Used</td>
<td style="text-align: center;">Not used</td>
<td style="text-align: center;">Not used</td>
</tr>
<tr class="odd">
<td>Electrolyser rectifier</td>
<td style="text-align: center;">Used</td>
<td style="text-align: center;">Not used</td>
<td style="text-align: center;">Not used</td>
</tr>
<tr class="even">
<td>Dedicated stack-side DC/DC converter</td>
<td style="text-align: center;">Not used</td>
<td style="text-align: center;">Used</td>
<td style="text-align: center;">Omitted, conditional on electrical matching and protection</td>
</tr>
</tbody>
</table>
<pre class="text"><code>Centralised:   generator -&gt; generator-side converter -&gt; DC link -&gt; grid-side inverter
               -&gt; turbine transformer -&gt; 66 kV collection -&gt; central step-down transformer
               -&gt; rectifier transformer -&gt; rectifier -&gt; stacks
Conservative:  generator -&gt; generator-side converter -&gt; DC link -&gt; stack-side DC/DC -&gt; stacks
Direct DC:     generator -&gt; generator-side converter -&gt; DC link -&gt; stacks</code></pre>
<p>The generator-side converter is present in every case. It is therefore <strong>excluded from the comparison cost table</strong> and stays in the common turbine baseline. At the adopted inverter-output boundary its losses are already upstream of the power curve; no extra generator-side loss or credit is applied when comparing architectures (see <a href="#sec-pce-losses">Losses</a>). Auxiliary supplies, protection, switchgear and dedicated cooling are named separately in each role below, so that a package boundary cannot silently absorb or drop them.</p>
</section>
<section id="reference-case-unit-counts" class="level2">
<h2 class="anchored" data-anchor-id="reference-case-unit-counts">Reference-Case Unit Counts</h2>
<p>The article case has 134 turbines of 15 MW (2010 MW). Counts per turbine follow from the chains above; central counts depend on a selected unit size, which is not yet chosen.</p>
<table class="caption-top table">
<caption>Unit counts for the reference case.</caption>
<colgroup>
<col style="width: 25%">
<col style="width: 25%">
<col style="width: 25%">
<col style="width: 25%">
</colgroup>
<thead>
<tr class="header">
<th>Role</th>
<th>Count</th>
<th>Unit duty</th>
<th>Status</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Grid-side inverter</td>
<td>one per turbine (centralised only)</td>
<td>turbine rating</td>
<td>Follows the turbine; no choice required</td>
</tr>
<tr class="even">
<td>Turbine step-up transformer</td>
<td>one per turbine (centralised only)</td>
<td>turbine rating</td>
<td>Follows the turbine; MVA margin TODO</td>
</tr>
<tr class="odd">
<td>Central step-down transformer</td>
<td><span class="math inline">\(\lceil P_{\mathrm{served}}/S_{\mathrm{unit}}\rceil\)</span></td>
<td>selected unit size <span class="math inline">\(S_{\mathrm{unit}}\)</span></td>
<td>TODO: select <span class="math inline">\(S_{\mathrm{unit}}\)</span> within documented limits (O3 platform layout)</td>
</tr>
<tr class="even">
<td>Rectifier transformer and rectifier</td>
<td>one set per rectifier block</td>
<td>selected block size</td>
<td>TODO: block size follows stack module grouping and DC voltage</td>
</tr>
<tr class="odd">
<td>Stack-side DC/DC converter</td>
<td>one or more per turbine (conservative only)</td>
<td>turbine rating in parallel modules</td>
<td>TODO: module size within documented product limits</td>
</tr>
</tbody>
</table>
<p>A product limit is a documented maximum; a model unit size is a selected design input. The inventory keeps them separate: a published limit does not select the unit size, and a selected size must stay within some documented limit.</p>
</section>
<section id="equipment-inventory" class="level2">
<h2 class="anchored" data-anchor-id="equipment-inventory">Equipment Inventory</h2>
<section id="generator-side-converter-common-baseline" class="level3">
<h3 class="anchored" data-anchor-id="generator-side-converter-common-baseline">Generator-side converter (common baseline)</h3>
<table class="caption-top table">
<colgroup>
<col style="width: 50%">
<col style="width: 50%">
</colgroup>
<thead>
<tr class="header">
<th>Item</th>
<th>Record</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Duty</td>
<td>Controls generator current and torque; rectifies the generator output onto the turbine DC link</td>
</tr>
<tr class="even">
<td>Voltage</td>
<td>IEA 15 MW generator: 4.77 kV line voltage at rating <span class="citation" data-cites="gaertner2020IEA15">(<a href="#ref-gaertner2020IEA15" role="doc-biblioref">Gaertner et al. 2020</a>)</span>. The converter voltage level is not defined by the reference turbine; the turbine case’s converter voltage remains TODO</td>
</tr>
<tr class="odd">
<td>Documented ratings</td>
<td>Complete back-to-back medium-voltage converters to about 12 MW per line at 3.3 kV, and 20 MW and above with two lines <span class="citation" data-cites="abb2023PCS6000 abbPCS6000Web2026">(<a href="#ref-abb2023PCS6000" role="doc-biblioref">ABB 2023</a>; <a href="#ref-abbPCS6000Web2026" role="doc-biblioref"><span>“<span>PCS6000</span> Medium Voltage Wind Converter”</span> 2026</a>)</span></td>
</tr>
<tr class="even">
<td>Cost</td>
<td>In the common turbine baseline; not in the comparison table</td>
</tr>
<tr class="odd">
<td>Losses</td>
<td>Upstream of the adopted power-curve boundary; no separate architecture adjustment. The complete back-to-back converter is about 98% efficient at rated power <span class="citation" data-cites="abb2023PCS6000">(<a href="#ref-abb2023PCS6000" role="doc-biblioref">ABB 2023</a>)</span>, which does not establish an inverter-only efficiency</td>
</tr>
<tr class="even">
<td>Status</td>
<td>Common baseline; article boundary confirmed by the user on 9 October 2026</td>
</tr>
</tbody>
</table>
</section>
<section id="sec-grid-side-inverter" class="level3">
<h3 class="anchored" data-anchor-id="sec-grid-side-inverter">Grid-side inverter</h3>
<table class="caption-top table">
<colgroup>
<col style="width: 50%">
<col style="width: 50%">
</colgroup>
<thead>
<tr class="header">
<th>Item</th>
<th>Record</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Duty</td>
<td>Converts the DC link to grid-frequency AC for the turbine transformer</td>
</tr>
<tr class="even">
<td>Voltage</td>
<td>Same converter voltage as above; TODO</td>
</tr>
<tr class="odd">
<td>Documented ratings</td>
<td>Supplied as the grid half of a complete back-to-back package, not as a separate product <span class="citation" data-cites="abb2023PCS6000">(<a href="#ref-abb2023PCS6000" role="doc-biblioref">ABB 2023</a>)</span></td>
</tr>
<tr class="even">
<td>Cost evidence</td>
<td>No public source prices it separately. Complete-package references only: power converter 5.01% of turbine cost in a 2007 EWEA breakdown <span class="citation" data-cites="irena2012WindCost">(<a href="#ref-irena2012WindCost" role="doc-biblioref">International Renewable Energy Agency 2012</a>)</span>; a complete power take-off (converter, transformer, switchgear and cabling) of about GBP 700,000 for a 10 MW turbine <span class="citation" data-cites="bvg2019OffshoreGuide">(<a href="#ref-bvg2019OffshoreGuide" role="doc-biblioref">BVG Associates 2019</a>)</span></td>
</tr>
<tr class="odd">
<td>Losses</td>
<td>No separate public value; complete-package efficiency about 98% <span class="citation" data-cites="abb2023PCS6000">(<a href="#ref-abb2023PCS6000" role="doc-biblioref">ABB 2023</a>)</span></td>
</tr>
<tr class="even">
<td>Package boundary</td>
<td>Inside the turbine converter package and inside the calibrated turbine cost</td>
</tr>
<tr class="odd">
<td>Status</td>
<td><strong>Evidence gap.</strong> Neither cost nor losses are inferred by splitting a complete converter package; no removal credit is claimed until separable evidence exists</td>
</tr>
</tbody>
</table>
<p>This page owns the grid-side inverter specifications. The turbine page uses these inputs through the <a href="../turbine_system/power_electronics.html">boundary and removal equations</a>.</p>
<table class="caption-top table">
<colgroup>
<col style="width: 50%">
<col style="width: 50%">
</colgroup>
<thead>
<tr class="header">
<th>Model specification</th>
<th>Definition and adoption status</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Required AC duty</td>
<td>Turbine power-curve output, in kW; unit count must meet the selected turbine rating</td>
</tr>
<tr class="even">
<td>DC input and AC output voltage</td>
<td>V DC and V AC line-to-line respectively; TODO: select a compatible converter and generator design</td>
</tr>
<tr class="odd">
<td>Inverter-only efficiency</td>
<td><code>turbine-inverter-efficiency</code> (fraction): 99%. TODO: DC-link input to inverter AC terminals, with loading and cooling boundary specified</td>
</tr>
<tr class="even">
<td>Inverter-only purchase cost</td>
<td><code>turbine-inverter-unit-cost</code> (EUR2025/kW of rated AC output): TODO (EUR/kW). TODO: separable grid-side stage, price basis and included controls/cooling; excludes retained rectifier, transformer and installation</td>
</tr>
</tbody>
</table>
<p>NREL/WISDEM’s cost-model example exposes a converter category, but does not establish a separately priced grid-side inverter or its efficiency <span class="citation" data-cites="wisdemCostExample2026">(<a href="#ref-wisdemCostExample2026" role="doc-biblioref">WISDEM Development Team, n.d.</a>)</span>. A complete converter cost cannot be deducted when the rectifier remains. The DEA offshore-wind technology brief reports project-level investment categories, including turbines, array cables and substations; it does not provide the inverter-only specifications needed here <span class="citation" data-cites="dea2025OffshoreWindBrief">(<a href="#ref-dea2025OffshoreWindBrief" role="doc-biblioref">Danish Energy Agency 2025</a>)</span>. These sources support checking package boundaries, not a numerical inverter credit. The blank central inputs above preserve that evidence gap rather than assigning an unsupported split of a package value.</p>
</section>
<section id="turbine-step-up-transformer" class="level3">
<h3 class="anchored" data-anchor-id="turbine-step-up-transformer">Turbine step-up transformer</h3>
<table class="caption-top table">
<thead>
<tr class="header">
<th>Item</th>
<th>Record</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Duty</td>
<td>Converter AC voltage to the 66 kV array voltage</td>
</tr>
<tr class="even">
<td>Primary voltage</td>
<td>66 kV array side; insulation class <span class="math inline">\(U_m=72.5\)</span> kV <span class="citation" data-cites="hitachiWindSTAR2026">(<a href="#ref-hitachiWindSTAR2026" role="doc-biblioref"><span>“<span>WindSTAR</span> Transformers”</span> 2026</a>)</span></td>
</tr>
<tr class="odd">
<td>Secondary voltage and class</td>
<td>Converter AC voltage, reported in the range 0.69–3.3 kV <span class="citation" data-cites="bvg2019OffshoreGuide">(<a href="#ref-bvg2019OffshoreGuide" role="doc-biblioref">BVG Associates 2019</a>)</span>; TODO with the converter voltage</td>
</tr>
<tr class="even">
<td>Documented ratings</td>
<td>Tower or nacelle units above 7 MVA in 36 and 72.5 kV classes, ester insulated <span class="citation" data-cites="hitachiWindSTAR2026">(<a href="#ref-hitachiWindSTAR2026" role="doc-biblioref"><span>“<span>WindSTAR</span> Transformers”</span> 2026</a>)</span>; dry cast-resin designs are also used <span class="citation" data-cites="bvg2019OffshoreGuide">(<a href="#ref-bvg2019OffshoreGuide" role="doc-biblioref">BVG Associates 2019</a>)</span></td>
</tr>
<tr class="odd">
<td>Mass and cost evidence</td>
<td>WISDEM mass <span class="math inline">\(1.915P+1910\)</span> kg with <span class="math inline">\(P\)</span> in kW, and a 18.8 USD/kg reference rate, are already in the turbine ledger <span class="citation" data-cites="wisdemSource2026">(<a href="#ref-wisdemSource2026" role="doc-biblioref">National Renewable Energy Laboratory 2026b</a>)</span>; 3.59% of turbine cost in the 2007 EWEA breakdown <span class="citation" data-cites="irena2012WindCost">(<a href="#ref-irena2012WindCost" role="doc-biblioref">International Renewable Energy Agency 2012</a>)</span></td>
</tr>
<tr class="even">
<td>Losses</td>
<td>No adopted value. EU Ecodesign loss limits do not apply to transformers for offshore wind turbines <span class="citation" data-cites="eu2019Ecodesign1783">(<a href="#ref-eu2019Ecodesign1783" role="doc-biblioref">European Commission 2019</a>)</span></td>
</tr>
<tr class="odd">
<td>Package boundary</td>
<td>Electrical infrastructure, outside turbine cost and power-output scope, even when physically housed inside the turbine; switchgear and HV cabling remain separate items</td>
</tr>
<tr class="even">
<td>Status</td>
<td>Removal credit follows the explicit WISDEM transformer term (see <a href="../turbine_system/wind_turbine.html">Wind Turbine Mass and Cost</a>); losses TODO</td>
</tr>
</tbody>
</table>
</section>
<section id="central-step-down-transformer" class="level3">
<h3 class="anchored" data-anchor-id="central-step-down-transformer">Central step-down transformer</h3>
<table class="caption-top table">
<thead>
<tr class="header">
<th>Item</th>
<th>Record</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Duty</td>
<td>66 kV collection voltage to the electrolyser plant’s medium-voltage distribution</td>
</tr>
<tr class="even">
<td>Primary voltage</td>
<td>66 kV; <span class="math inline">\(U_m=72.5\)</span> kV</td>
</tr>
<tr class="odd">
<td>Secondary voltage and class</td>
<td>Plant medium voltage not selected; TODO</td>
</tr>
<tr class="even">
<td>Documented ratings</td>
<td>ORBIT sizes offshore main power transformers at up to about 250 MW each <span class="citation" data-cites="orbitSource2026">(<a href="#ref-orbitSource2026" role="doc-biblioref">National Renewable Energy Laboratory 2026a</a>)</span>; this applies to export-voltage transformers, not to this voltage pair</td>
</tr>
<tr class="odd">
<td>Cost evidence</td>
<td>Fraunhofer adds a separate high-voltage transformer of about 25–26 EUR/kW in its 100 MW electrolysis cases <span class="citation" data-cites="holst2021ElectrolysisCost">(<a href="#ref-holst2021ElectrolysisCost" role="doc-biblioref">Holst et al. 2021</a>)</span>. ORBIT’s main-transformer rate is 15,772 USD<sub>2024</sub>/MW of transformer rating, CPI-inflated, for a different voltage class <span class="citation" data-cites="orbitSource2026">(<a href="#ref-orbitSource2026" role="doc-biblioref">National Renewable Energy Laboratory 2026a</a>)</span></td>
</tr>
<tr class="even">
<td>Losses</td>
<td>Fraunhofer assumes 99% efficiency for its high-voltage transformer <span class="citation" data-cites="holst2021ElectrolysisCost">(<a href="#ref-holst2021ElectrolysisCost" role="doc-biblioref">Holst et al. 2021</a>)</span>. EU Ecodesign loss limits do not apply to offshore-platform transformers <span class="citation" data-cites="eu2019Ecodesign1783">(<a href="#ref-eu2019Ecodesign1783" role="doc-biblioref">European Commission 2019</a>)</span></td>
</tr>
<tr class="odd">
<td>Package boundary</td>
<td>Within the central conversion package on <a href="../hydrogen_production/elx_power_electronics.html">Electrolyser Power Electronics</a>; must not be booked again on the platform</td>
</tr>
<tr class="even">
<td>Status</td>
<td>Candidate evidence; booked through the central package</td>
</tr>
</tbody>
</table>
</section>
<section id="rectifier-transformer" class="level3">
<h3 class="anchored" data-anchor-id="rectifier-transformer">Rectifier transformer</h3>
<table class="caption-top table">
<colgroup>
<col style="width: 50%">
<col style="width: 50%">
</colgroup>
<thead>
<tr class="header">
<th>Item</th>
<th>Record</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Duty</td>
<td>Plant medium voltage to the rectifier valve-side voltage, with phase shifting for multi-pulse operation</td>
</tr>
<tr class="even">
<td>Primary voltage</td>
<td>Plant medium voltage; TODO</td>
</tr>
<tr class="odd">
<td>Secondary voltage</td>
<td>Valve-side AC matching the stack DC voltage, which is not yet defined (stack cell count and grouping TODO). Rectifier transformers are documented for DC outputs up to about 2,000 V <span class="citation" data-cites="hitachiRectifierTransformers2026">(<a href="#ref-hitachiRectifierTransformers2026" role="doc-biblioref"><span>“Rectifier Transformers”</span> 2026</a>)</span></td>
</tr>
<tr class="even">
<td>Documented ratings</td>
<td>Up to about 160 MVA per single tank <span class="citation" data-cites="hitachiRectifierTransformers2026">(<a href="#ref-hitachiRectifierTransformers2026" role="doc-biblioref"><span>“Rectifier Transformers”</span> 2026</a>)</span>; a recent hydrogen supply used 13.3 MVA dry-type units, each feeding two 5 MW rectifiers <span class="citation" data-cites="hitachiKKWind2025">(<a href="#ref-hitachiKKWind2025" role="doc-biblioref"><span>“Rectifier Transformers to Support Expansion of Green Hydrogen Production in <span>Europe</span> for <span>KK Wind</span>”</span> 2025</a>)</span></td>
</tr>
<tr class="odd">
<td>Cost and losses</td>
<td>Not published separately from the transformer–rectifier package; package evidence below</td>
</tr>
<tr class="even">
<td>Status</td>
<td>Booked inside the central package</td>
</tr>
</tbody>
</table>
</section>
<section id="electrolyser-rectifier" class="level3">
<h3 class="anchored" data-anchor-id="electrolyser-rectifier">Electrolyser rectifier</h3>
<table class="caption-top table">
<thead>
<tr class="header">
<th>Item</th>
<th>Record</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Duty</td>
<td>Controlled DC supply to the stack group</td>
</tr>
<tr class="even">
<td>DC side</td>
<td>Stack DC voltage TODO; up to about 6 kA per water-cooled thyristor unit, scalable to about 25 kA <span class="citation" data-cites="abbUnirecWeb2026">(<a href="#ref-abbUnirecWeb2026" role="doc-biblioref"><span>“<span>UNIREC</span> Power Rectifiers for Hydrogen Production”</span> 2026</a>)</span></td>
</tr>
<tr class="odd">
<td>Documented ratings</td>
<td>Thyristor units by current as above; IGBT supplies up to 10 MW and above at up to 1,000 V DC <span class="citation" data-cites="abbHyQ2026">(<a href="#ref-abbHyQ2026" role="doc-biblioref"><span>“<span>HyQ ACS880</span> <span>IGBT</span> Electrolyzer Power Supply”</span> 2026</a>)</span></td>
</tr>
<tr class="even">
<td>Cost evidence</td>
<td>Transformer plus rectifier: 199 USD<sub>2020</sub>/kW manufactured cost for 1 MW <span class="citation" data-cites="badgett2024PEMCost">(<a href="#ref-badgett2024PEMCost" role="doc-biblioref">Badgett et al. 2024</a>)</span>; about 160 EUR/kW power electronics plus 25–26 EUR/kW transformer at 100 MW <span class="citation" data-cites="holst2021ElectrolysisCost">(<a href="#ref-holst2021ElectrolysisCost" role="doc-biblioref">Holst et al. 2021</a>)</span>; lower Chinese-market package prices <span class="citation" data-cites="gao2025AdvancedRectifiers">(<a href="#ref-gao2025AdvancedRectifiers" role="doc-biblioref">Gao et al. 2025</a>)</span></td>
</tr>
<tr class="odd">
<td>Losses</td>
<td>Rectifier up to 99.6% <span class="citation" data-cites="abbUnirecWeb2026">(<a href="#ref-abbUnirecWeb2026" role="doc-biblioref"><span>“<span>UNIREC</span> Power Rectifiers for Hydrogen Production”</span> 2026</a>)</span>; transformer plus rectifier above about 97.5% <span class="citation" data-cites="gao2025AdvancedRectifiers">(<a href="#ref-gao2025AdvancedRectifiers" role="doc-biblioref">Gao et al. 2025</a>)</span>; IGBT supply above 98% <span class="citation" data-cites="abbHyQ2026">(<a href="#ref-abbHyQ2026" role="doc-biblioref"><span>“<span>HyQ ACS880</span> <span>IGBT</span> Electrolyzer Power Supply”</span> 2026</a>)</span></td>
</tr>
<tr class="even">
<td>Status</td>
<td>The central package’s net efficiency (97.0299%) is adopted on <a href="../hydrogen_production/elx_power_electronics.html">Electrolyser Power Electronics</a>. Its 185 EUR/kW is a reference value only; <code>central-conversion-unit-cost</code> is unset</td>
</tr>
</tbody>
</table>
</section>
<section id="dedicated-stack-side-dcdc-converter-conservative-case" class="level3">
<h3 class="anchored" data-anchor-id="dedicated-stack-side-dcdc-converter-conservative-case">Dedicated stack-side DC/DC converter (conservative case)</h3>
<table class="caption-top table">
<colgroup>
<col style="width: 50%">
<col style="width: 50%">
</colgroup>
<thead>
<tr class="header">
<th>Item</th>
<th>Record</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Duty</td>
<td>Adapts the turbine DC-link voltage to the stack voltage, controls stack current and can provide isolation</td>
</tr>
<tr class="even">
<td>Voltage</td>
<td>Input: turbine DC link, TODO with the converter voltage. Output: stack DC voltage, TODO</td>
</tr>
<tr class="odd">
<td>Documented ratings</td>
<td>No public multi-megawatt DC/DC product rating was confirmed; IGBT electrolyser supplies reach 10 MW and above <span class="citation" data-cites="abbHyQ2026">(<a href="#ref-abbHyQ2026" role="doc-biblioref"><span>“<span>HyQ ACS880</span> <span>IGBT</span> Electrolyzer Power Supply”</span> 2026</a>)</span></td>
</tr>
<tr class="even">
<td>Cost evidence</td>
<td>None found for a standalone DC/DC stage at this scale. A diode rectifier plus chopper system is reported at CNY 320/kW, including the rectifier <span class="citation" data-cites="gao2025AdvancedRectifiers">(<a href="#ref-gao2025AdvancedRectifiers" role="doc-biblioref">Gao et al. 2025</a>)</span>; it is not a DC/DC-only price</td>
</tr>
<tr class="odd">
<td>Losses</td>
<td>Vendor efficiency above 97.5% over the load range <span class="citation" data-cites="sungrowDCDC2026">(<a href="#ref-sungrowDCDC2026" role="doc-biblioref"><span>“<span>DC/DC</span> Converter for Hydrogen Production”</span> 2026</a>)</span>; above 98% for comparable IGBT supplies <span class="citation" data-cites="abbHyQ2026">(<a href="#ref-abbHyQ2026" role="doc-biblioref"><span>“<span>HyQ ACS880</span> <span>IGBT</span> Electrolyzer Power Supply”</span> 2026</a>)</span></td>
</tr>
<tr class="even">
<td>Status</td>
<td><strong>Evidence gap for cost and rating</strong>; efficiency candidates only. <code>conservative-conversion-efficiency</code> and <code>conservative-conversion-unit-cost</code> stay blank</td>
</tr>
</tbody>
</table>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">Warning</span>Provisional electrical losses — evidence TODO
</div>
</div>
<div class="callout-body-container callout-body">
<p>The user approved a uniform loss allowance on 9 October 2026. The values below are <strong>modelling assumptions, not measured or literature-validated efficiencies</strong>. They apply at every operating load in this screening model. Central conversion uses two distinct transformer stages and one rectifier stage; their efficiencies are multiplied in code. The power curve is already after the turbine inverter, so generator-side losses are not applied again.</p>
<table class="caption-top table">
<colgroup>
<col style="width: 30%">
<col style="width: 40%">
<col style="width: 30%">
</colgroup>
<thead>
<tr class="header">
<th>Modelled stage</th>
<th style="text-align: right;">Current input</th>
<th>Scope</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Turbine inverter</td>
<td style="text-align: right;"><p>99%</p></td>
<td>Used only to recover DC-link power from the supplied inverter-output curve</td>
</tr>
<tr class="even">
<td>Turbine step-up transformer</td>
<td style="text-align: right;"><p>99%</p></td>
<td>Centralised case, downstream of the curve</td>
</tr>
<tr class="odd">
<td>Plant step-down transformer</td>
<td style="text-align: right;"><p>99%</p></td>
<td>First central transformer stage</td>
</tr>
<tr class="even">
<td>Rectifier transformer</td>
<td style="text-align: right;"><p>99%</p></td>
<td>Second central transformer stage</td>
</tr>
<tr class="odd">
<td>Rectifier</td>
<td style="text-align: right;"><p>99%</p></td>
<td>Central AC/DC conversion</td>
</tr>
<tr class="even">
<td>Direct-DC interface</td>
<td style="text-align: right;"><p>99%</p></td>
<td>One aggregate allowance for DC-link, protection and cabling; no separate converter</td>
</tr>
<tr class="odd">
<td>AC collection loss</td>
<td style="text-align: right;">1% of transformer output</td>
<td>One aggregate network allowance, not repeated per cable section</td>
</tr>
</tbody>
</table>
<p><strong>TODO:</strong> replace or substantiate each allowance with primary references or supplier data specifying equipment scope, loading and cooling/auxiliary losses. The references elsewhere on this page are contextual evidence; none is claimed to establish these provisional values. Compressor, motor and PEM conversion assumptions are unchanged. The dedicated DC/DC converter is excluded from the current comparison and retained only as a future sensitivity.</p>
</div>
</div>
</section>
</section>
<section id="sec-pce-losses" class="level2">
<h2 class="anchored" data-anchor-id="sec-pce-losses">Losses</h2>
<p>For a curve reconciled to inverter AC output, generator and rectifier losses are already included. Centralised hydrogen and electricity export apply the turbine transformer efficiency downstream; decentralised hydrogen divides curve power by inverter efficiency to recover the removed inverter loss. These equations are implemented, but operation requires <code>wind.power_boundary = "inverter_ac_output"</code> which the article now records following the user confirmation of its measurement point. No numerical conversion of the supplied values is made. The required terms are:</p>
<table class="caption-top table">
<caption>Loss terms by case and their current treatment.</caption>
<colgroup>
<col style="width: 25%">
<col style="width: 25%">
<col style="width: 25%">
<col style="width: 25%">
</colgroup>
<thead>
<tr class="header">
<th>Loss term</th>
<th>Cases</th>
<th>Current model treatment</th>
<th>Status</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Generator-side converter</td>
<td>All</td>
<td>Included in confirmed inverter-output curve</td>
<td>Included upstream in a reconciled inverter-output curve; no additional architecture loss</td>
</tr>
<tr class="even">
<td>Grid-side inverter</td>
<td>Included in AC cases; removed in turbine-level cases</td>
<td>Recovery by division implemented</td>
<td>Provisional user assumption; evidence TODO</td>
</tr>
<tr class="odd">
<td>Turbine step-up transformer</td>
<td>Centralised</td>
<td>Downstream multiplier implemented</td>
<td>Provisional user assumption; evidence TODO</td>
</tr>
<tr class="even">
<td>66 kV AC collection</td>
<td>Centralised</td>
<td>Fixed fraction of aggregate transformer output, before central conversion</td>
<td>Provisional aggregate allowance; evidence TODO; no resistance or power-factor input required</td>
</tr>
<tr class="odd">
<td>Central transformers and rectifier</td>
<td>Centralised</td>
<td>97.0299% net package efficiency</td>
<td>Provisional component assumptions</td>
</tr>
<tr class="even">
<td>Stack-side DC/DC converter</td>
<td>Conservative</td>
<td>Unresolved deferred-sensitivity interface efficiency</td>
<td>Reference candidates; not an adopted loss value</td>
</tr>
<tr class="odd">
<td>Direct-DC interface</td>
<td>Direct DC</td>
<td>99% efficiency</td>
<td>Provisional aggregate DC-link, protection and cabling allowance; no DC/DC converter</td>
</tr>
</tbody>
</table>
<p>The provisional inputs permit screening production results; O2c must replace or substantiate them before evidence-backed efficiency claims are made. No separate generator or rectifier loss is added to the adopted curve. A detailed loss calculation replaces a flat efficiency rather than being added to it.</p>
</section>
<section id="cost-and-mass-reconciliation" class="level2">
<h2 class="anchored" data-anchor-id="cost-and-mass-reconciliation">Cost and Mass Reconciliation</h2>
<p>Each electrical function is counted once:</p>
<ul>
<li>The legacy common turbine calibration includes the complete conventional turbine electrical scope, including converter and transformer. The turbine-level cases adjust it through <code>turbine-electrical-cost-adjustment</code> on <a href="../turbine_system/wind_turbine.html">Wind Turbine Mass and Cost</a>.</li>
<li>Under the adopted boundary, the calibrated transformer term moves out of turbine cost and into electrical infrastructure for the AC architectures. The executable ledger makes this reallocation using the original RNA calibration factor: <code>turbine / supply</code> excludes the transformer and AC cases add one <code>turbine-transformer / supply</code> entry. Combined AC purchase cost is unchanged.</li>
<li>The transformer removal credit can follow the explicit WISDEM transformer term in that ledger. No grid-side inverter credit is claimed, because the calibrated cost has no separable converter term and no separable evidence exists.</li>
<li>The stack-side DC/DC converter is booked through the turbine-level conversion unit cost on <a href="../hydrogen_production/dc_integration.html">DC Integration</a>, not in the turbine adjustment.</li>
<li>The central transformers and rectifier are booked in the central package; the platform page carries their mass but not their cost.</li>
<li>No mass or cost saving is assumed beyond these explicit terms. Equipment masses for the platform (O3) and turbine lifts (O8) remain inputs; the ABB converter catalogue gives about 6.2 t for a 10 MW converter as context only <span class="citation" data-cites="abb2023PCS6000">(<a href="#ref-abb2023PCS6000" role="doc-biblioref">ABB 2023</a>)</span>.</li>
</ul>
</section>
<section id="evidence-gaps" class="level2">
<h2 class="anchored" data-anchor-id="evidence-gaps">Evidence Gaps</h2>
<table class="caption-top table">
<thead>
<tr class="header">
<th>Gap</th>
<th>Effect</th>
<th>Route to closure</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Separate grid-side inverter cost and losses</td>
<td>Separate cost credit unresolved; loss recovery uses a provisional input</td>
<td>Supplier data for a split package, or a documented inverter-only model</td>
</tr>
<tr class="even">
<td>Converter AC voltage and turbine DC-link voltage</td>
<td>Transformer secondary and DC/DC input undefined</td>
<td>Select a converter voltage level for the reference turbine</td>
</tr>
<tr class="odd">
<td>Stack DC voltage and grouping</td>
<td>Rectifier, rectifier-transformer and DC/DC output undefined</td>
<td>Stack cell count and series/parallel grouping on <a href="../hydrogen_production/stack.html">Stack</a></td>
</tr>
<tr class="even">
<td>DC/DC cost and multi-megawatt unit rating</td>
<td>Conservative case cannot be costed</td>
<td>Supplier quotation or published product data</td>
</tr>
<tr class="odd">
<td>Turbine transformer losses</td>
<td>Provisional losses implemented; evidence remains unresolved</td>
<td>Supplier loss data at the selected rating</td>
</tr>
<tr class="even">
<td>Central unit sizes</td>
<td>Counts use adopted unit limits; layout qualification remains unresolved</td>
<td>Platform layout (O3) within documented limits</td>
</tr>
</tbody>
</table>
</section>
<section id="references" class="level2">
<h2 class="anchored" data-anchor-id="references">References</h2>
<div id="refs" class="references csl-bib-body hanging-indent" role="list">
<div id="ref-abb2023PCS6000" class="csl-entry" role="listitem">
ABB. 2023. <em><span>PCS6000</span>: Medium Voltage Wind Turbine Converters, Catalog</em>. 3BHS351272 E01 Rev D. ABB. <a href="https://library.e.abb.com/public/32e7505899a64a8c9005133829458579/PCS6000_wind_turbine_converter_catalog_3BHS351272_RevD_EN.pdf">https://library.e.abb.com/public/32e7505899a64a8c9005133829458579/PCS6000_wind_turbine_converter_catalog_3BHS351272_RevD_EN.pdf</a>.
</div>
<div id="ref-badgett2024PEMCost" class="csl-entry" role="listitem">
Badgett, Alex, Joe Brauch, Amogh Thatte, et al. 2024. <em>Updated Manufactured Cost Analysis for Proton Exchange Membrane Water Electrolyzers</em>. NREL/TP-6A20-87625. National Renewable Energy Laboratory. <a href="https://doi.org/10.2172/2311140">https://doi.org/10.2172/2311140</a>.
</div>
<div id="ref-bvg2019OffshoreGuide" class="csl-entry" role="listitem">
BVG Associates. 2019. <em>Guide to an Offshore Wind Farm</em>. The Crown Estate; Offshore Renewable Energy Catapult. <a href="https://cms.ore.catapult.org.uk/wp-content/uploads/2019/04/BVGA-5238-Guide-r2.pdf">https://cms.ore.catapult.org.uk/wp-content/uploads/2019/04/BVGA-5238-Guide-r2.pdf</a>.
</div>
<div id="ref-dea2025OffshoreWindBrief" class="csl-entry" role="listitem">
Danish Energy Agency. 2025. <em>Technology Brief: Update of Offshore Wind in the Technology Catalogue</em>. Danish Energy Agency. <a href="https://ens.dk/media/6572/download">https://ens.dk/media/6572/download</a>.
</div>
<div id="ref-sungrowDCDC2026" class="csl-entry" role="listitem">
<span>“<span>DC/DC</span> Converter for Hydrogen Production.”</span> 2026. <span>Sungrow</span>. <a href="https://www.sungrowpower.com/en/products/hydrogen/dc-dc-converter">https://www.sungrowpower.com/en/products/hydrogen/dc-dc-converter</a>.
</div>
<div id="ref-eu2019Ecodesign1783" class="csl-entry" role="listitem">
European Commission. 2019. <em>Commission Regulation (<span>EU</span>) 2019/1783 of 1 October 2019 Amending Regulation (<span>EU</span>) No 548/2014 with Regard to Small, Medium and Large Power Transformers</em>. Official Journal of the European Union, L 272. <a href="https://eur-lex.europa.eu/legal-content/EN/TXT/HTML/?uri=CELEX:32019R1783">https://eur-lex.europa.eu/legal-content/EN/TXT/HTML/?uri=CELEX:32019R1783</a>.
</div>
<div id="ref-gaertner2020IEA15" class="csl-entry" role="listitem">
Gaertner, Evan, Jennifer Rinker, Latha Sethuraman, et al. 2020. <em>Definition of the <span>IEA</span> 15-Megawatt Offshore Reference Wind Turbine</em>. NREL/TP-5000-75698. National Renewable Energy Laboratory. <a href="https://doi.org/10.2172/1603478">https://doi.org/10.2172/1603478</a>.
</div>
<div id="ref-gao2025AdvancedRectifiers" class="csl-entry" role="listitem">
Gao, Yan, Xiongzheng Wang, and Xin Meng. 2025. <span>“Advanced Rectifier Technologies for Electrolysis-Based Hydrogen Production: A Comparative Study and Real-World Applications.”</span> <em>Energies</em> 18 (1): 48. <a href="https://doi.org/10.3390/en18010048">https://doi.org/10.3390/en18010048</a>.
</div>
<div id="ref-holst2021ElectrolysisCost" class="csl-entry" role="listitem">
Holst, Marius, Stefan Aschbrenner, Tom Smolinka, Christopher Voglstätter, and Gunter Grimm. 2021. <em>Cost Forecast for Low-Temperature Electrolysis: Technology-Driven Bottom-up Prognosis for PEM and Alkaline Water Electrolysis Systems</em>. Fraunhofer Institute for Solar Energy Systems ISE. <a href="https://www.ise.fraunhofer.de/content/dam/ise/de/documents/publications/studies/cost-forecast-for-low-temperature-electrolysis.pdf">https://www.ise.fraunhofer.de/content/dam/ise/de/documents/publications/studies/cost-forecast-for-low-temperature-electrolysis.pdf</a>.
</div>
<div id="ref-abbHyQ2026" class="csl-entry" role="listitem">
<span>“<span>HyQ ACS880</span> <span>IGBT</span> Electrolyzer Power Supply.”</span> 2026. <span>ABB</span>. <a href="https://www.abb.com/global/en/areas/renewable-power/electrolyzer-power-supplies/hyq-acs880">https://www.abb.com/global/en/areas/renewable-power/electrolyzer-power-supplies/hyq-acs880</a>.
</div>
<div id="ref-irena2012WindCost" class="csl-entry" role="listitem">
International Renewable Energy Agency. 2012. <em>Renewable Energy Technologies: Cost Analysis Series, Volume 1, Issue 5/5: Wind Power</em>. IRENA. <a href="https://www.irena.org/-/media/Files/IRENA/Agency/Publication/2012/RE_Technologies_Cost_Analysis-WIND_POWER.pdf">https://www.irena.org/-/media/Files/IRENA/Agency/Publication/2012/RE_Technologies_Cost_Analysis-WIND_POWER.pdf</a>.
</div>
<div id="ref-orbitSource2026" class="csl-entry" role="listitem">
National Renewable Energy Laboratory. 2026a. <em><span>ORBIT</span>: Offshore Renewables Balance-of-System and Installation Tool</em>. V. Git revision bf357ee9e7fc01ee73d7085139055c598ac02ff8. Released. <a href="https://github.com/WISDEM/ORBIT/tree/bf357ee9e7fc01ee73d7085139055c598ac02ff8">https://github.com/WISDEM/ORBIT/tree/bf357ee9e7fc01ee73d7085139055c598ac02ff8</a>.
</div>
<div id="ref-wisdemSource2026" class="csl-entry" role="listitem">
National Renewable Energy Laboratory. 2026b. <em><span>WISDEM</span>: Wind-Plant Integrated System Design and Engineering Model</em>. V. Git revision 584c39191b61ab2654c1f1fab2871e0f5bec4064. Released. <a href="https://github.com/WISDEM/WISDEM/tree/584c39191b61ab2654c1f1fab2871e0f5bec4064/wisdem/nrelcsm">https://github.com/WISDEM/WISDEM/tree/584c39191b61ab2654c1f1fab2871e0f5bec4064/wisdem/nrelcsm</a>.
</div>
<div id="ref-abbPCS6000Web2026" class="csl-entry" role="listitem">
<span>“<span>PCS6000</span> Medium Voltage Wind Converter.”</span> 2026. <span>ABB</span>. <a href="https://www.abb.com/global/en/areas/renewable-power/wind-converters/full-power-medium-voltage-converters/pcs6000">https://www.abb.com/global/en/areas/renewable-power/wind-converters/full-power-medium-voltage-converters/pcs6000</a>.
</div>
<div id="ref-hitachiRectifierTransformers2026" class="csl-entry" role="listitem">
<span>“Rectifier Transformers.”</span> 2026. <span>Hitachi Energy</span>. <a href="https://www.hitachienergy.com/us/en/products-and-solutions/transformers/special-application-transformers/rectifier-transformers">https://www.hitachienergy.com/us/en/products-and-solutions/transformers/special-application-transformers/rectifier-transformers</a>.
</div>
<div id="ref-hitachiKKWind2025" class="csl-entry" role="listitem">
<span>“Rectifier Transformers to Support Expansion of Green Hydrogen Production in <span>Europe</span> for <span>KK Wind</span>.”</span> 2025. <span>Hitachi Energy</span>. <a href="https://www.hitachienergy.com/us/en/news-and-events/customer-stories/rectifier-transformers-to-support-expansion-of-green-hydrogen-production-in-europe-for-kk-wind">https://www.hitachienergy.com/us/en/news-and-events/customer-stories/rectifier-transformers-to-support-expansion-of-green-hydrogen-production-in-europe-for-kk-wind</a>.
</div>
<div id="ref-abbUnirecWeb2026" class="csl-entry" role="listitem">
<span>“<span>UNIREC</span> Power Rectifiers for Hydrogen Production.”</span> 2026. <span>ABB</span>. <a href="https://www.abb.com/global/en/areas/power-conversion-control/power-rectifiers/unirec-rectifiers">https://www.abb.com/global/en/areas/power-conversion-control/power-rectifiers/unirec-rectifiers</a>.
</div>
<div id="ref-hitachiWindSTAR2026" class="csl-entry" role="listitem">
<span>“<span>WindSTAR</span> Transformers.”</span> 2026. <span>Hitachi Energy</span>. <a href="https://www.hitachienergy.com/us/en/products-and-solutions/transformers/special-application-transformers/windstar-transformers">https://www.hitachienergy.com/us/en/products-and-solutions/transformers/special-application-transformers/windstar-transformers</a>.
</div>
<div id="ref-wisdemCostExample2026" class="csl-entry" role="listitem">
WISDEM Development Team. n.d. <span>“<span>NREL</span> Cost and Scaling Model Example.”</span> Accessed October 1, 2026. <a href="https://wisdem.readthedocs.io/en/master/examples/01_nrelcsm/tutorial.html">https://wisdem.readthedocs.io/en/master/examples/01_nrelcsm/tutorial.html</a>.
</div>
</div>


</section>

</main> <!-- /main -->
<!-- Generated by tools/build-readiness-sidebar.js. -->
<script>
(() => {
  if (document.querySelector("script[data-readiness-sidebar]")) return;
  const stylesHref = [...document.querySelectorAll('link[rel="stylesheet"][href]')]
    .map((link) => link.getAttribute("href"))
    .find((href) => /(^|\/|\.\.\/)styles\.css(?:[?#].*)?$/.test(href));
  const rootPath = stylesHref ? stylesHref.replace(/styles\.css(?:[?#].*)?$/, "") : "";
  const script = document.createElement("script");
  script.src = rootPath + "readiness-sidebar.js";
  script.defer = true;
  script.dataset.readinessSidebar = "true";
  document.body.appendChild(script);
})();
</script>
<!-- Generated by tools/build-evidence-status.js. -->
<script>
(() => {
  if (document.querySelector("script[data-evidence-status]")) return;
  const stylesHref = [...document.querySelectorAll('link[rel="stylesheet"][href]')]
    .map((link) => link.getAttribute("href"))
    .find((href) => /(^|\/|\.\.\/)styles\.css(?:[?#].*)?$/.test(href));
  const rootPath = stylesHref ? stylesHref.replace(/styles\.css(?:[?#].*)?$/, "") : "";
  const script = document.createElement("script");
  script.src = rootPath + "evidence-status.js";
  script.defer = true;
  script.dataset.evidenceStatus = "true";
  document.body.appendChild(script);
})();
</script>
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "Copied!");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "Copied!");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp("https:\/\/vverbist\.github\.io\/offshore-wind-infrastructure-encyclopedia\/");
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
     var links = window.document.querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
        }
      }
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          let top = null;
          let height = null;
          let parent = null;
          if (lineIds.length > 0) {
              //compute the position of the single el (top and bottom and make a div)
              const el = window.document.getElementById(lineIds[0]);
              top = el.offsetTop;
              height = el.offsetHeight;
              parent = el.parentElement.parentElement;
            if (lineIds.length > 1) {
              const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
              const bottom = lastEl.offsetTop + lastEl.offsetHeight;
              height = bottom - top;
            }
            if (top !== null && height !== null && parent !== null) {
              // cook up a div (if necessary) and position it 
              let div = window.document.getElementById("code-annotation-line-highlight");
              if (div === null) {
                div = window.document.createElement("div");
                div.setAttribute("id", "code-annotation-line-highlight");
                div.style.position = 'absolute';
                parent.appendChild(div);
              }
              div.style.top = top - 2 + "px";
              div.style.height = height + 4 + "px";
              div.style.left = 0;
              let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
              if (gutterDiv === null) {
                gutterDiv = window.document.createElement("div");
                gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
                gutterDiv.style.position = 'absolute';
                const codeCell = window.document.getElementById(targetCell);
                const gutter = codeCell.querySelector('.code-annotation-gutter');
                gutter.appendChild(gutterDiv);
              }
              gutterDiv.style.top = top - 2 + "px";
              gutterDiv.style.height = height + 4 + "px";
            }
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
</div> <!-- /content -->




</body></html>