<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="en" xml:lang="en"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.9.38">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">


<title>HVDC and Substation Platforms – Offshore Wind Infrastructure Model Assumptions</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
code{white-space: pre-wrap;}
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: min(4vw, 1.5em);}
div.column{flex: auto; overflow-x: auto;}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for citations */
div.csl-bib-body { }
div.csl-entry {
  clear: both;
}
.hanging-indent div.csl-entry {
  margin-left:2em;
  text-indent:-2em;
}
div.csl-left-margin {
  min-width:2em;
  float:left;
}
div.csl-right-inline {
  margin-left:2em;
  padding-left:1em;
}
div.csl-indent {
  margin-left: 2em;
}</style>


<script src="../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../site_libs/quarto-search/fuse.min.js"></script>
<script src="../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../">
<script src="../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../site_libs/quarto-html/anchor.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-15634bcf2e68342d4ad2dfa704d543f6.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../site_libs/bootstrap/bootstrap-787e033c7b6f65c9dfccb6078e5d2d34.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "sidebar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "start",
  "type": "textbox",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "No results",
    "search-matching-documents-text": "matching documents",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "Search"
  }
}</script>


<link rel="stylesheet" href="../styles.css">
</head>

<body class="nav-sidebar docked quarto-light">

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
  <nav class="quarto-secondary-nav">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="Toggle sidebar navigation" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="breadcrumb"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../platforms/overview.html">Platforms</a></li><li class="breadcrumb-item"><a href="../platforms/hvdc_and_substation_platforms.html">HVDC and Substation Platforms</a></li></ol></nav>
        <a class="flex-grow-1" role="navigation" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="Toggle sidebar navigation" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
      <button type="button" class="btn quarto-search-button" aria-label="Search" onclick="window.quartoOpenSearch();">
        <i class="bi bi-search"></i>
      </button>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation docked overflow-auto">
    <div class="pt-lg-2 mt-2 text-left sidebar-header">
    <div class="sidebar-title mb-0 py-0">
      <a href="../">Offshore Wind Infrastructure Model Assumptions</a> 
    </div>
      </div>
        <div class="mt-2 flex-shrink-0 align-items-center">
        <div class="sidebar-search">
        <div id="quarto-search" class="" title="Search"></div>
        </div>
        </div>
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Home</span></a>
  </div>
</li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../positioning.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Positioning</span></a>
  </div>
</li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a class="sidebar-item-text sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" role="navigation" aria-expanded="true">
 <span class="menu-text">Methodology</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-1" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../methodology/overview.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Methodology</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../methodology/system_boundary_and_lcoe.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">System Boundary and LCOE</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../methodology/modelling_workflow.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Modelling Workflow</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../methodology/optimisation_variables.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Optimisation Variables</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../methodology/energy_availability_and_annualisation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Energy, Availability, and Annualisation</span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a class="sidebar-item-text sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" role="navigation" aria-expanded="true">
 <span class="menu-text">Architectures</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-2" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../architectures/overview.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Architectures</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../architectures/electricity_export_hvdc.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Electricity Export with HVDC</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../architectures/centralised_hydrogen.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Centralised Hydrogen</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../architectures/decentralised_hydrogen.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Decentralised Hydrogen</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../architectures/component_mapping.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Component Mapping</span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a class="sidebar-item-text sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" role="navigation" aria-expanded="true">
 <span class="menu-text">Wind Resource and Layout</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-3" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../wind_resource_and_layout/overview.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Wind Resource and Layout</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../wind_resource_and_layout/wind_resource_and_weibull.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Wind Resource and Weibull Distribution</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../wind_resource_and_layout/wake_modelling_and_spacing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Wake Modelling and Spacing</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../wind_resource_and_layout/infield_layout.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Infield Layout</span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a class="sidebar-item-text sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" role="navigation" aria-expanded="true">
 <span class="menu-text">Turbine System</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-4" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../turbine_system/overview.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Turbine System</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../turbine_system/wind_turbine.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Wind Turbine</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../turbine_system/generator_and_power_electronics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Generator and Power Electronics</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../turbine_system/tower_nacelle_and_mass.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Tower, Nacelle, and Mass</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../turbine_system/foundation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Foundation</span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a class="sidebar-item-text sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" role="navigation" aria-expanded="true">
 <span class="menu-text">Electrical Infrastructure</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-5" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../electrical_infra/overview.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Electrical Infrastructure</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../electrical_infra/infield_ac_cables.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Infield AC Cables</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../electrical_infra/hvdc_converter_stations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">HVDC Converter Stations</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../electrical_infra/hvdc_export_cables.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">HVDC Export Cables</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../electrical_infra/onshore_grid_connection.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Onshore Grid Connection</span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a class="sidebar-item-text sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" role="navigation" aria-expanded="true">
 <span class="menu-text">Hydrogen Production</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-6" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../hydrogen_production/overview.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Hydrogen Production</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../hydrogen_production/dc_integration.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">DC Integration</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../hydrogen_production/stack.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Stack (PEM)</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../hydrogen_production/balance_of_plant.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Balance of Plant</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../hydrogen_production/elx_power_electronics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Power Electronics</span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a class="sidebar-item-text sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-7" role="navigation" aria-expanded="true">
 <span class="menu-text">Hydrogen Infrastructure</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-7" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-7" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../hydrogen_infra/overview.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Hydrogen Infrastructure</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../hydrogen_infra/infield_infrastructure.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Hydrogen Infield Infrastructure</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../hydrogen_infra/compressor.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Hydrogen Compressor</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../hydrogen_infra/hydrogen_pipelines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Hydrogen Pipelines</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../hydrogen_infra/pipeline_pressure_and_capacity.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Pipeline Pressure and Capacity</span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a class="sidebar-item-text sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-8" role="navigation" aria-expanded="true">
 <span class="menu-text">Platforms</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-8" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-8" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../platforms/overview.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Platforms</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../platforms/hvdc_and_substation_platforms.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text">HVDC and Substation Platforms</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../platforms/central_electrolyser_platform.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Central Electrolyser Platform</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../platforms/platform_mass_and_scaling.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Platform Mass and Scaling</span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a class="sidebar-item-text sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-9" role="navigation" aria-expanded="true">
 <span class="menu-text">Offshore Installation</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-9" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-9" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../offshore_installation/overview.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Offshore Installation</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../offshore_installation/turbine_and_foundation_installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Turbine and Foundation Installation</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../offshore_installation/cable_installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Cable Installation</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../offshore_installation/pipeline_installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Pipeline Installation</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../offshore_installation/platform_and_substation_installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Platform and Substation Installation</span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a class="sidebar-item-text sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-10" role="navigation" aria-expanded="true">
 <span class="menu-text">Shared Model Inputs</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-10" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-10" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../shared_model_inputs/overview.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Shared Model Inputs</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../shared_model_inputs/financial_assumptions.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Financial Assumptions</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../shared_model_inputs/capex_opex_conventions.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">CAPEX and OPEX Conventions</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../shared_model_inputs/scaling_laws.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Scaling Laws</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../shared_model_inputs/source_quality_and_uncertainty.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Source Quality and Uncertainty</span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../references.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">References and Source Basis</span></a>
  </div>
</li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../about.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">About</span></a>
  </div>
</li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" class="toc-active">
    <h2 id="toc-title">On this page</h2>
   
  <ul>
  <li><a href="#role-and-cost-boundary" id="toc-role-and-cost-boundary" class="nav-link active" data-scroll-target="#role-and-cost-boundary">Role and Cost Boundary</a></li>
  <li><a href="#reference-2-gw-facility" id="toc-reference-2-gw-facility" class="nav-link" data-scroll-target="#reference-2-gw-facility">Reference 2 GW Facility</a></li>
  <li><a href="#available-cost-evidence" id="toc-available-cost-evidence" class="nav-link" data-scroll-target="#available-cost-evidence">Available Cost Evidence</a></li>
  <li><a href="#cost-model-and-context" id="toc-cost-model-and-context" class="nav-link" data-scroll-target="#cost-model-and-context">Cost Model and Context</a></li>
  <li><a href="#energy-and-availability" id="toc-energy-and-availability" class="nav-link" data-scroll-target="#energy-and-availability">Energy and Availability</a></li>
  <li><a href="#model-limitations" id="toc-model-limitations" class="nav-link" data-scroll-target="#model-limitations">Model Limitations</a></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content">

<header id="title-block-header" class="quarto-title-block default"><nav class="quarto-page-breadcrumbs quarto-title-breadcrumbs d-none d-lg-block" aria-label="breadcrumb"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../platforms/overview.html">Platforms</a></li><li class="breadcrumb-item"><a href="../platforms/hvdc_and_substation_platforms.html">HVDC and Substation Platforms</a></li></ol></nav>
<div class="quarto-title">
<h1 class="title">HVDC and Substation Platforms</h1>
</div>



<div class="quarto-title-meta">

    
  
    
  </div>
  


</header>


<section id="role-and-cost-boundary" class="level2">
<h2 class="anchored" data-anchor-id="role-and-cost-boundary">Role and Cost Boundary</h2>
<p>The offshore platform supports the AC collection equipment, HVDC converter equipment, auxiliaries and accommodation required at sea. This page owns the support structure and foundation cost. Converter electrical equipment and offshore installation are costed separately.</p>
<table class="caption-top table">
<thead>
<tr class="header">
<th>Physical scope</th>
<th>Treatment</th>
<th>Cost owner</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Topside structural steel and outfitting</td>
<td>Included here</td>
<td><strong>This page</strong></td>
</tr>
<tr class="even">
<td>Jacket or other support structure and foundation</td>
<td>Included here</td>
<td><strong>This page</strong></td>
</tr>
<tr class="odd">
<td>Converter valves, transformers and electrical auxiliaries</td>
<td>Excluded</td>
<td><a href="../electrical_infra/hvdc_converter_stations.html">HVDC Converter Stations</a></td>
</tr>
<tr class="even">
<td>Transport, heavy lifts, hookup and offshore commissioning</td>
<td>Excluded</td>
<td><a href="../offshore_installation/platform_and_substation_installation.html">Platform and Substation Installation</a></td>
</tr>
</tbody>
</table>
<p><span class="cost-owned">Green = booked on this page</span> <span class="cost-reference">Grey = reference only; not booked on this page</span></p>
</section>
<section id="reference-2-gw-facility" class="level2">
<h2 class="anchored" data-anchor-id="reference-2-gw-facility">Reference 2 GW Facility</h2>
<p>TenneT’s indicative 2 GW offshore facility has a topside of roughly 106 m x 77 m x 41 m and about 28,000 t, supported by an approximately 8,000–11,000 t jacket <span class="citation" data-cites="tennet2024TwoGWProgram">(<a href="#ref-tennet2024TwoGWProgram" role="doc-biblioref">TenneT 2024</a>)</span>. These quantities drive fabrication capacity, load-out, transport, foundation design and offshore lifting.</p>
</section>
<section id="available-cost-evidence" class="level2">
<h2 class="anchored" data-anchor-id="available-cost-evidence">Available Cost Evidence</h2>
<p>The Danish Energy Agency reports the following 2025 station values at the 2020 price level <span class="citation" data-cites="danishEnergyAgency2025Transport">(<a href="#ref-danishEnergyAgency2025Transport" role="doc-biblioref">Danish Energy Agency 2025</a>)</span>:</p>
<table class="caption-top table">
<colgroup>
<col style="width: 20%">
<col style="width: 26%">
<col style="width: 26%">
<col style="width: 26%">
</colgroup>
<thead>
<tr class="header">
<th>DEA station scope</th>
<th style="text-align: right;">Low</th>
<th style="text-align: right;">Central</th>
<th style="text-align: right;">High</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Onshore DC converter station</td>
<td style="text-align: right;">250 EUR/kW</td>
<td style="text-align: right;">320 EUR/kW</td>
<td style="text-align: right;">420 EUR/kW</td>
</tr>
<tr class="even">
<td>Offshore DC converter station, platform included</td>
<td style="text-align: right;">580 EUR/kW</td>
<td style="text-align: right;">750 EUR/kW</td>
<td style="text-align: right;">980 EUR/kW</td>
</tr>
</tbody>
</table>
<p>Restated to constant 2026 euros with the common 1.263 factor, the central values are 404 EUR/kW for the onshore station and 948 EUR/kW for the offshore station including its platform. The difference is 544 EUR/kW.</p>
<p>This is useful as an <strong>offshore platform and offshore-premium proxy</strong>, but it is not a clean platform quotation. It may contain platform steel, foundation, offshore buildings, marinisation, different electrical scope and other offshore cost.</p>
<p>The internal model description uses 750 EUR/kW for “platform and installation” <span class="citation" data-cites="internalModelDescription2026">(<a href="#ref-internalModelDescription2026" role="doc-biblioref">Project Team 2026</a>)</span>. It does not separate platform fabrication from transport and installation.</p>
</section>
<section id="cost-model-and-context" class="level2">
<h2 class="anchored" data-anchor-id="cost-model-and-context">Cost Model and Context</h2>
<table class="caption-top table">
<thead>
<tr class="header">
<th>Cost-stack element</th>
<th style="text-align: right;">Reference value</th>
<th>Status</th>
<th>Cost owner</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Converter pair, platform excluded</td>
<td style="text-align: right;"><span class="cost-reference">808 EUR/kW</span></td>
<td>Adopted on linked page</td>
<td><a href="../electrical_infra/hvdc_converter_stations.html">HVDC Converter Stations</a></td>
</tr>
<tr class="even">
<td>Offshore platform and offshore premium proxy</td>
<td style="text-align: right;"><span class="cost-reference">544 EUR/kW</span></td>
<td>DEA difference; context only</td>
<td><strong>This page</strong></td>
</tr>
<tr class="odd">
<td>Legacy platform + installation allocation</td>
<td style="text-align: right;"><span class="cost-reference">750 EUR/kW</span></td>
<td>Combined scope; context only</td>
<td>This page and <a href="../offshore_installation/platform_and_substation_installation.html">Platform Installation</a></td>
</tr>
<tr class="even">
<td>Adopted standalone platform CAPEX</td>
<td style="text-align: right;"><span class="cost-owned">TBD</span></td>
<td>Requires platform-only evidence or mass-based model</td>
<td><strong>This page</strong></td>
</tr>
<tr class="odd">
<td>Offshore platform installation</td>
<td style="text-align: right;"><span class="cost-reference">TBD</span></td>
<td>Costed separately</td>
<td><a href="../offshore_installation/platform_and_substation_installation.html">Platform and Substation Installation</a></td>
</tr>
</tbody>
</table>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">Warning</span>Do not add the proxy and the legacy allocation
</div>
</div>
<div class="callout-body-container callout-body">
<p>The 544 EUR/kW DEA difference and the 750 EUR/kW internal allocation are alternative scope indicators. Neither is currently an adopted standalone platform cost, and they must not be added together.</p>
</div>
</div>
<p>The next defensible improvement is a mass-based platform model calibrated against a platform-only fabrication benchmark. Until then, the page exposes the available evidence without assigning false precision to the split.</p>
</section>
<section id="energy-and-availability" class="level2">
<h2 class="anchored" data-anchor-id="energy-and-availability">Energy and Availability</h2>
<p>The support structure has no direct conversion loss. Platform common-mode events may remove some or all converter capacity; these effects belong in the station availability-state model rather than a separate flat platform factor.</p>
</section>
<section id="model-limitations" class="level2">
<h2 class="anchored" data-anchor-id="model-limitations">Model Limitations</h2>
<table class="caption-top table">
<colgroup>
<col style="width: 50%">
<col style="width: 50%">
</colgroup>
<thead>
<tr class="header">
<th>Limitation</th>
<th>Implication</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>DEA offshore value includes converter equipment</td>
<td>Its difference from an onshore station is only a platform proxy</td>
</tr>
<tr class="even">
<td>Internal value combines platform and installation</td>
<td>Fabrication and marine installation cannot be booked independently</td>
</tr>
<tr class="odd">
<td>No mass-based cost function</td>
<td>Changes in topside or jacket mass are not represented</td>
</tr>
<tr class="even">
<td>Foundation type and water depth are not parameterised</td>
<td>Site-specific structural cost is absent</td>
</tr>
</tbody>
</table>



</section>

<div id="quarto-appendix" class="default"><section class="quarto-appendix-contents" role="doc-bibliography" id="quarto-bibliography"><h2 class="anchored quarto-appendix-heading">References</h2><div id="refs" class="references csl-bib-body hanging-indent" role="list">
<div id="ref-danishEnergyAgency2025Transport" class="csl-entry" role="listitem">
Danish Energy Agency. 2025. <em>Technology Data for Energy Transport</em>. Danish Energy Agency. <a href="https://ens.dk/media/7680/download">https://ens.dk/media/7680/download</a>.
</div>
<div id="ref-internalModelDescription2026" class="csl-entry" role="listitem">
Project Team. 2026. <em>Offshore Hydrogen Model Description</em>. Internal background document.
</div>
<div id="ref-tennet2024TwoGWProgram" class="csl-entry" role="listitem">
TenneT. 2024. <em>TenneT 2GW Program</em>. Technical presentation. TenneT. <a href="https://www.hvdccentre.com/wp-content/uploads/2024/07/3.2_TenneT-2GW-Program-Kabul.pdf">https://www.hvdccentre.com/wp-content/uploads/2024/07/3.2_TenneT-2GW-Program-Kabul.pdf</a>.
</div>
</div></section></div></main> <!-- /main -->
<!-- Generated by tools/build-progress-sidebar.js. -->
<script>
(() => {
  if (document.querySelector("script[data-progress-sidebar]")) {
    return;
  }

  const stylesHref = [...document.querySelectorAll('link[rel="stylesheet"][href]')]
    .map((link) => link.getAttribute("href"))
    .find((href) => /(^|\/|\.\.\/)styles\.css(?:[?#].*)?$/.test(href));

  const rootPath = stylesHref ? stylesHref.replace(/styles\.css(?:[?#].*)?$/, "") : "";
  const script = document.createElement("script");

  script.src = rootPath + "progress-sidebar.js";
  script.defer = true;
  script.dataset.progressSidebar = "true";

  document.body.appendChild(script);
})();
</script>
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "Copied!");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "Copied!");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp("https:\/\/vverbist\.github\.io\/offshore-wind-infrastructure-encyclopedia\/");
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
     var links = window.document.querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
        }
      }
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          let top = null;
          let height = null;
          let parent = null;
          if (lineIds.length > 0) {
              //compute the position of the single el (top and bottom and make a div)
              const el = window.document.getElementById(lineIds[0]);
              top = el.offsetTop;
              height = el.offsetHeight;
              parent = el.parentElement.parentElement;
            if (lineIds.length > 1) {
              const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
              const bottom = lastEl.offsetTop + lastEl.offsetHeight;
              height = bottom - top;
            }
            if (top !== null && height !== null && parent !== null) {
              // cook up a div (if necessary) and position it 
              let div = window.document.getElementById("code-annotation-line-highlight");
              if (div === null) {
                div = window.document.createElement("div");
                div.setAttribute("id", "code-annotation-line-highlight");
                div.style.position = 'absolute';
                parent.appendChild(div);
              }
              div.style.top = top - 2 + "px";
              div.style.height = height + 4 + "px";
              div.style.left = 0;
              let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
              if (gutterDiv === null) {
                gutterDiv = window.document.createElement("div");
                gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
                gutterDiv.style.position = 'absolute';
                const codeCell = window.document.getElementById(targetCell);
                const gutter = codeCell.querySelector('.code-annotation-gutter');
                gutter.appendChild(gutterDiv);
              }
              gutterDiv.style.top = top - 2 + "px";
              gutterDiv.style.height = height + 4 + "px";
            }
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
</div> <!-- /content -->




</body></html>